    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_1 - FLOOR_A</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_2 - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      131.84</td>
    <td align="right">       26.37</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_2 - FLOOR_A</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_3 - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      197.77</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_3 - FLOOR_A</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_4 - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      131.84</td>
    <td align="right">       26.37</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_4 - FLOOR_A</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM - WALL 000_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM - WALL 090_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM - WALL 180_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM - WALL 270_A</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-18.18</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM - ROOFCEILING_A</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 - WALL 180_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1 - WALL 180_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 - WALL 090_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2 - WALL 090_A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 - WALL 000_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3 - WALL 000_A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 - WALL 270_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4 - WALL 270_A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_1 - WALL 180_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">      158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.21</td>
    <td align="right">      158.21</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_GROUND_ZN_1 - WALL 180_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_2 - WALL 090_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">      105.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.48</td>
    <td align="right">      105.48</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_GROUND_ZN_2 - WALL 090_A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_3 - WALL 000_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">      158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.21</td>
    <td align="right">      158.21</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_GROUND_ZN_3 - WALL 000_A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_GROUND_ZN_4 - WALL 270_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">      105.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.48</td>
    <td align="right">      105.48</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_GROUND_ZN_4 - WALL 270_A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 - WALL 180_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1 - WALL 180_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 - WALL 090_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2 - WALL 090_A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 - WALL 000_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3 - WALL 000_A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 - WALL 270_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4 - WALL 270_A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 - WALL 180_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1 - WALL 180_A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 - WALL 090_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2 - WALL 090_A</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 - WALL 000_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.28</td>
    <td align="right">       65.28</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3 - WALL 000_A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 - WALL 270_A - SUB:A</td>
    <td align="right">U 0.42 SHGC 0.40 DBL LOE (E2-.1) TINT 6MM/6MM AIR</td>
    <td align="right">       43.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.52</td>
    <td align="right">       43.52</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4 - WALL 270_A</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1180.20</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      354.06</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      826.14</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">     18.0834</td>
    <td align="right">      983.54</td>
    <td align="right">    17785.66</td>
    <td align="right">General</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">       70.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">     18.0834</td>
    <td align="right">      207.34</td>
    <td align="right">     3749.37</td>
    <td align="right">General</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">       70.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">     18.0834</td>
    <td align="right">      131.26</td>
    <td align="right">     2373.66</td>
    <td align="right">General</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">       70.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">     18.0834</td>
    <td align="right">      207.34</td>
    <td align="right">     3749.37</td>
    <td align="right">General</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">       70.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 90.1-2010 - RETAIL - RETAIL LIGHTS</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">     18.0834</td>
    <td align="right">      131.25</td>
    <td align="right">     2373.51</td>
    <td align="right">General</td>
    <td align="right">RETAIL BLDG LIGHT</td>
    <td align="right">       70.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">      8.8264</td>
    <td align="right">      983.54</td>
    <td align="right">     8681.09</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.26</td>
    <td align="right">     1158.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">      8.8264</td>
    <td align="right">      207.34</td>
    <td align="right">     1830.05</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">      8.8264</td>
    <td align="right">      131.25</td>
    <td align="right">     1158.50</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">       49.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.1406</td>
    <td align="right">     6642.91</td>
    <td align="right">    74006.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.57</td>
    <td align="right">      432.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      166.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.50</td>
    <td align="right">      432.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.50</td>
    <td align="right">      166.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.57</td>
    <td align="right">      432.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      166.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.50</td>
    <td align="right">      432.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.50</td>
    <td align="right">      166.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.57</td>
    <td align="right">      432.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.57</td>
    <td align="right">      166.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.36</td>
    <td align="right">     1830.05</td>
    <td align="right">      664.31</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.15</td>
    <td align="right">     1830.05</td>
    <td align="right">      272.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.37</td>
    <td align="right">     1158.50</td>
    <td align="right">      432.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 2</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.14</td>
    <td align="right">     1158.50</td>
    <td align="right">      166.82</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      623.03</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     7476.45</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     8099.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53422.10</td>
    <td align="right">    37293.07</td>
    <td align="right">    16129.03</td>
    <td align="right">        0.70</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48708.38</td>
    <td align="right">    34002.50</td>
    <td align="right">    14705.88</td>
    <td align="right">        0.70</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     55150.5</td>
    <td align="right">     30346.9</td>
    <td align="right">7.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     50284.3</td>
    <td align="right">     27669.2</td>
    <td align="right">7.39</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53422.10</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104503.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48708.38</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95282.74</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        3.58</td>
    <td align="right">     1792.48</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.51</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        3.32</td>
    <td align="right">     1659.75</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        2.15</td>
    <td align="right">     1075.19</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        2.17</td>
    <td align="right">     1084.94</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.89</td>
    <td align="right">      444.26</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.85</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.82</td>
    <td align="right">      407.77</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.88</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.61</td>
    <td align="right">      305.00</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.82</td>
    <td align="right">      410.28</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.88</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.43</td>
    <td align="right">      712.90</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.43</td>
    <td align="right">      713.15</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.92</td>
    <td align="right">      461.18</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.83</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.46</td>
    <td align="right">      729.88</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.68</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.87</td>
    <td align="right">      432.72</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.86</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.80</td>
    <td align="right">      399.80</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.89</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.59</td>
    <td align="right">      295.14</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.04</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.81</td>
    <td align="right">      402.54</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.89</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.88</td>
    <td align="right">      440.83</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.85</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.80</td>
    <td align="right">      400.34</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.89</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.62</td>
    <td align="right">      308.61</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.83</td>
    <td align="right">      413.36</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.88</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      498.18</td>
    <td align="right">        2.15</td>
    <td align="right">     1842.26</td>
    <td align="right">      856.34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      747.27</td>
    <td align="right">        2.15</td>
    <td align="right">     2763.39</td>
    <td align="right">     1284.52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      498.18</td>
    <td align="right">        1.96</td>
    <td align="right">     1679.71</td>
    <td align="right">      856.34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.37</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">      747.27</td>
    <td align="right">        1.96</td>
    <td align="right">     2519.56</td>
    <td align="right">     1284.52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.26</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000054</td>
    <td align="right">        2.94</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100GAL NATURAL GAS WATER HEATER - 100KBTU/HR 0.802 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.80</td>
    <td align="right">        1.02</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">    48651.84</td>
    <td align="right">    48651.84</td>
    <td align="right">       49.47</td>
    <td align="right">       3.585</td>
    <td align="right">       3.585</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       25.53</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.425</td>
    <td align="right">    -1293.26</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">    49735.38</td>
    <td align="right">    49735.38</td>
    <td align="right">       50.57</td>
    <td align="right">       3.320</td>
    <td align="right">       3.320</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01157</td>
    <td align="right">       23.74</td>
    <td align="right">     0.01496</td>
    <td align="right">       1.162</td>
    <td align="right">    -3689.38</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">    29223.89</td>
    <td align="right">    29223.89</td>
    <td align="right">       29.71</td>
    <td align="right">       2.150</td>
    <td align="right">       2.150</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00975</td>
    <td align="right">       25.53</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.425</td>
    <td align="right">    -1292.12</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">    29488.12</td>
    <td align="right">    29488.12</td>
    <td align="right">       29.98</td>
    <td align="right">       2.170</td>
    <td align="right">       2.170</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00974</td>
    <td align="right">       25.53</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.425</td>
    <td align="right">    -1292.14</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">    11963.65</td>
    <td align="right">    11963.65</td>
    <td align="right">       57.70</td>
    <td align="right">       0.889</td>
    <td align="right">       0.889</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       32.77</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.58</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">    10981.37</td>
    <td align="right">    10981.37</td>
    <td align="right">       83.66</td>
    <td align="right">       0.816</td>
    <td align="right">       0.816</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       26.19</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.78</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">     8213.48</td>
    <td align="right">     8213.48</td>
    <td align="right">       39.61</td>
    <td align="right">       0.610</td>
    <td align="right">       0.610</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00950</td>
    <td align="right">       33.30</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.58</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">    11048.79</td>
    <td align="right">    11048.79</td>
    <td align="right">       84.18</td>
    <td align="right">       0.821</td>
    <td align="right">       0.821</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       31.97</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.76</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">    19190.66</td>
    <td align="right">    19190.66</td>
    <td align="right">       92.56</td>
    <td align="right">       1.426</td>
    <td align="right">       1.426</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00968</td>
    <td align="right">       32.63</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.245</td>
    <td align="right">     -728.07</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">    19197.60</td>
    <td align="right">    19197.60</td>
    <td align="right">      146.25</td>
    <td align="right">       1.426</td>
    <td align="right">       1.426</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00929</td>
    <td align="right">       26.86</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.155</td>
    <td align="right">     -460.95</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">    13503.22</td>
    <td align="right">    13503.22</td>
    <td align="right">       65.13</td>
    <td align="right">       0.922</td>
    <td align="right">       0.922</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01079</td>
    <td align="right">       23.74</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.245</td>
    <td align="right">     -784.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">    19647.99</td>
    <td align="right">    19647.99</td>
    <td align="right">      149.69</td>
    <td align="right">       1.460</td>
    <td align="right">       1.460</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00927</td>
    <td align="right">       32.11</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.155</td>
    <td align="right">     -460.92</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">    11652.91</td>
    <td align="right">    11652.91</td>
    <td align="right">       56.20</td>
    <td align="right">       0.865</td>
    <td align="right">       0.865</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00924</td>
    <td align="right">       32.77</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.57</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">    10766.68</td>
    <td align="right">    10766.68</td>
    <td align="right">       82.02</td>
    <td align="right">       0.800</td>
    <td align="right">       0.800</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       26.19</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.78</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">     7947.80</td>
    <td align="right">     7947.80</td>
    <td align="right">       38.33</td>
    <td align="right">       0.590</td>
    <td align="right">       0.590</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00954</td>
    <td align="right">       33.30</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.57</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">    10840.28</td>
    <td align="right">    10840.28</td>
    <td align="right">       82.59</td>
    <td align="right">       0.805</td>
    <td align="right">       0.805</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       31.97</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.76</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">    11871.32</td>
    <td align="right">    11871.32</td>
    <td align="right">       57.26</td>
    <td align="right">       0.882</td>
    <td align="right">       0.882</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00924</td>
    <td align="right">       32.77</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.57</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">    10780.99</td>
    <td align="right">    10780.99</td>
    <td align="right">       82.13</td>
    <td align="right">       0.801</td>
    <td align="right">       0.801</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       26.19</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.78</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">     8310.48</td>
    <td align="right">     8310.48</td>
    <td align="right">       40.08</td>
    <td align="right">       0.617</td>
    <td align="right">       0.617</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00951</td>
    <td align="right">       30.25</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.090</td>
    <td align="right">     -266.57</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">    11131.60</td>
    <td align="right">    11131.60</td>
    <td align="right">       84.81</td>
    <td align="right">       0.827</td>
    <td align="right">       0.827</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       31.97</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.057</td>
    <td align="right">     -168.75</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">    15108.74</td>
    <td align="right">    15108.74</td>
    <td align="right">       15.36</td>
    <td align="right">       0.663</td>
    <td align="right">       0.663</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00470</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.425</td>
    <td align="right">    -2323.17</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">     1549.70</td>
    <td align="right">     1549.70</td>
    <td align="right">        1.58</td>
    <td align="right">       0.127</td>
    <td align="right">       1.162</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01667</td>
    <td align="right">       25.06</td>
    <td align="right">     0.01496</td>
    <td align="right">       1.162</td>
    <td align="right">   -10610.81</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">    17833.80</td>
    <td align="right">    17833.80</td>
    <td align="right">       18.13</td>
    <td align="right">       0.774</td>
    <td align="right">       0.774</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00478</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.425</td>
    <td align="right">    -2307.41</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">    29206.24</td>
    <td align="right">    29206.24</td>
    <td align="right">       29.70</td>
    <td align="right">       1.272</td>
    <td align="right">       1.272</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00600</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.425</td>
    <td align="right">    -2303.08</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">    10348.65</td>
    <td align="right">    10348.65</td>
    <td align="right">       49.91</td>
    <td align="right">       0.452</td>
    <td align="right">       0.452</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00679</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.24</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">     6719.34</td>
    <td align="right">     6719.34</td>
    <td align="right">       51.19</td>
    <td align="right">       0.293</td>
    <td align="right">       0.293</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00681</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.20</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">    10231.41</td>
    <td align="right">    10231.41</td>
    <td align="right">       49.35</td>
    <td align="right">       0.446</td>
    <td align="right">       0.446</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00678</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.24</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">     6808.93</td>
    <td align="right">     6808.93</td>
    <td align="right">       51.88</td>
    <td align="right">       0.297</td>
    <td align="right">       0.297</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00683</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.18</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">    10406.96</td>
    <td align="right">    10406.96</td>
    <td align="right">       50.19</td>
    <td align="right">       0.457</td>
    <td align="right">       0.457</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00592</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.245</td>
    <td align="right">    -1338.48</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">     6909.21</td>
    <td align="right">     6909.21</td>
    <td align="right">       52.64</td>
    <td align="right">       0.303</td>
    <td align="right">       0.303</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00596</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.155</td>
    <td align="right">     -847.36</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">    10406.95</td>
    <td align="right">    10406.95</td>
    <td align="right">       50.19</td>
    <td align="right">       0.457</td>
    <td align="right">       0.457</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00592</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.245</td>
    <td align="right">    -1338.48</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">     7041.17</td>
    <td align="right">     7041.17</td>
    <td align="right">       53.65</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00598</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.155</td>
    <td align="right">     -847.29</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">    10984.92</td>
    <td align="right">    10984.92</td>
    <td align="right">       52.98</td>
    <td align="right">       0.479</td>
    <td align="right">       0.479</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00684</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.23</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">     7121.45</td>
    <td align="right">     7121.45</td>
    <td align="right">       54.25</td>
    <td align="right">       0.311</td>
    <td align="right">       0.311</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00686</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.19</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">    10872.89</td>
    <td align="right">    10872.89</td>
    <td align="right">       52.44</td>
    <td align="right">       0.475</td>
    <td align="right">       0.475</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00683</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.23</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">     7216.11</td>
    <td align="right">     7216.11</td>
    <td align="right">       54.98</td>
    <td align="right">       0.315</td>
    <td align="right">       0.315</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00687</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">    13304.26</td>
    <td align="right">    13304.26</td>
    <td align="right">       64.17</td>
    <td align="right">       0.581</td>
    <td align="right">       0.581</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00701</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.21</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">     8588.94</td>
    <td align="right">     8588.94</td>
    <td align="right">       65.43</td>
    <td align="right">       0.375</td>
    <td align="right">       0.375</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00703</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.18</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">    13209.59</td>
    <td align="right">    13209.59</td>
    <td align="right">       63.71</td>
    <td align="right">       0.577</td>
    <td align="right">       0.577</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00701</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.090</td>
    <td align="right">     -485.21</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">     8687.09</td>
    <td align="right">     8687.09</td>
    <td align="right">       66.19</td>
    <td align="right">       0.379</td>
    <td align="right">       0.379</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00704</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.057</td>
    <td align="right">     -307.16</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">       14.92</td>
    <td align="right">        2.15</td>
    <td align="right">        7.68</td>
    <td align="right">        2.15</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      2.1513</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">        6.87</td>
    <td align="right">        1.96</td>
    <td align="right">        2.69</td>
    <td align="right">        1.96</td>
    <td align="right">      1.9615</td>
    <td align="right">      1.9615</td>
    <td align="right">      1.9615</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">   53422.098</td>
    <td align="right">   37293.070</td>
    <td align="right">    2.151308</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    50259.67</td>
    <td align="right">    28960.79</td>
    <td align="right">    2.151308</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">  0.01496113</td>
    <td align="right">       14.50</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00933904</td>
    <td align="right">     49.0360</td>
    <td align="right">   200855.19</td>
    <td align="right">        0.00</td>
    <td align="right">    53556.62</td>
    <td align="right">    37139.62</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">   53422.098</td>
    <td align="right">   53422.098</td>
    <td align="right">    2.151308</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    53422.10</td>
    <td align="right">    53422.10</td>
    <td align="right">    2.151308</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00634757</td>
    <td align="right">     40.1938</td>
    <td align="right">   176140.40</td>
    <td align="right">        0.00</td>
    <td align="right">    53486.87</td>
    <td align="right">    53486.87</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">  104503.650</td>
    <td align="right">  104503.650</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   104503.65</td>
    <td align="right">   104503.65</td>
    <td align="right">    2.151308</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00634757</td>
    <td align="right">     40.1938</td>
    <td align="right">   176140.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">   48708.383</td>
    <td align="right">   34002.505</td>
    <td align="right">    1.961487</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    45824.99</td>
    <td align="right">    26405.43</td>
    <td align="right">    1.961487</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">  0.01496113</td>
    <td align="right">       14.50</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01039607</td>
    <td align="right">     54.5161</td>
    <td align="right">    85228.73</td>
    <td align="right">        0.00</td>
    <td align="right">    48831.03</td>
    <td align="right">    33862.59</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">   48708.383</td>
    <td align="right">   48708.383</td>
    <td align="right">    1.961487</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    48708.38</td>
    <td align="right">    48708.38</td>
    <td align="right">    1.961487</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.88</td>
    <td align="right">  0.01057849</td>
    <td align="right">     52.5670</td>
    <td align="right">    34764.30</td>
    <td align="right">        0.00</td>
    <td align="right">    48767.44</td>
    <td align="right">    48767.44</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">   95282.740</td>
    <td align="right">   95282.740</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    95282.74</td>
    <td align="right">    95282.74</td>
    <td align="right">    1.961487</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.88</td>
    <td align="right">  0.01057849</td>
    <td align="right">     52.5670</td>
    <td align="right">    34764.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">   59398.232</td>
    <td align="right">   47537.456</td>
    <td align="right">    3.584953</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    61801.16</td>
    <td align="right">    53680.83</td>
    <td align="right">    3.584953</td>
    <td align="right">       24.06</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00927769</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00927769</td>
    <td align="right">     48.7187</td>
    <td align="right">    48651.84</td>
    <td align="right">        0.00</td>
    <td align="right">    59246.38</td>
    <td align="right">    47092.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">   59398.232</td>
    <td align="right">       0.000</td>
    <td align="right">    3.584953</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">    59398.23</td>
    <td align="right">    59398.23</td>
    <td align="right">    3.584953</td>
    <td align="right">       20.99</td>
    <td align="right">       11.42</td>
    <td align="right">  0.00470304</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00470304</td>
    <td align="right">     29.8578</td>
    <td align="right">    15108.74</td>
    <td align="right">        0.00</td>
    <td align="right">    58508.94</td>
    <td align="right">    58508.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">   72217.252</td>
    <td align="right">   53494.681</td>
    <td align="right">    3.319508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    69366.69</td>
    <td align="right">    43596.08</td>
    <td align="right">    3.319508</td>
    <td align="right">       24.19</td>
    <td align="right">       18.69</td>
    <td align="right">  0.01156888</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.74</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01156888</td>
    <td align="right">     60.5633</td>
    <td align="right">    49735.38</td>
    <td align="right">        0.00</td>
    <td align="right">    72032.63</td>
    <td align="right">    53052.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">   72217.252</td>
    <td align="right">       0.000</td>
    <td align="right">    3.319508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">    72217.25</td>
    <td align="right">    39808.11</td>
    <td align="right">    3.319508</td>
    <td align="right">       30.00</td>
    <td align="right">       23.91</td>
    <td align="right">  0.01667061</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.06</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.43</td>
    <td align="right">      0.0000</td>
    <td align="right">       30.00</td>
    <td align="right">  0.01667061</td>
    <td align="right">     60.8248</td>
    <td align="right">     1549.70</td>
    <td align="right">        0.00</td>
    <td align="right">    71136.04</td>
    <td align="right">    71136.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">   38062.098</td>
    <td align="right">   30481.605</td>
    <td align="right">    2.150382</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    39001.45</td>
    <td align="right">    31387.87</td>
    <td align="right">    2.150382</td>
    <td align="right">       24.06</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00974678</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00974678</td>
    <td align="right">     51.1443</td>
    <td align="right">    29223.89</td>
    <td align="right">        0.00</td>
    <td align="right">    37964.79</td>
    <td align="right">    30194.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">   38062.098</td>
    <td align="right">       0.000</td>
    <td align="right">    2.150382</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38062.10</td>
    <td align="right">    38062.10</td>
    <td align="right">    2.150382</td>
    <td align="right">       20.99</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00477999</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00477999</td>
    <td align="right">     30.3447</td>
    <td align="right">    17833.80</td>
    <td align="right">        0.00</td>
    <td align="right">    37492.25</td>
    <td align="right">    37492.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">   38348.671</td>
    <td align="right">   30692.903</td>
    <td align="right">    2.169883</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    39309.38</td>
    <td align="right">    31692.01</td>
    <td align="right">    2.169883</td>
    <td align="right">       24.06</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00973544</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00973544</td>
    <td align="right">     51.0856</td>
    <td align="right">    29488.12</td>
    <td align="right">        0.00</td>
    <td align="right">    38250.63</td>
    <td align="right">    30404.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">   38348.671</td>
    <td align="right">       0.000</td>
    <td align="right">    2.169883</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38348.67</td>
    <td align="right">    38348.67</td>
    <td align="right">    2.169883</td>
    <td align="right">       20.99</td>
    <td align="right">       12.72</td>
    <td align="right">  0.00600415</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00600415</td>
    <td align="right">     38.0417</td>
    <td align="right">    29206.24</td>
    <td align="right">        0.00</td>
    <td align="right">    37774.53</td>
    <td align="right">    37774.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   15097.366</td>
    <td align="right">   12080.555</td>
    <td align="right">    0.888518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    16367.69</td>
    <td align="right">    14358.31</td>
    <td align="right">    0.888518</td>
    <td align="right">       24.00</td>
    <td align="right">       16.73</td>
    <td align="right">  0.00921582</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00921582</td>
    <td align="right">     48.3983</td>
    <td align="right">    11963.65</td>
    <td align="right">        0.00</td>
    <td align="right">    15058.77</td>
    <td align="right">    11969.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   15097.366</td>
    <td align="right">       0.000</td>
    <td align="right">    0.888518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15097.37</td>
    <td align="right">    15097.37</td>
    <td align="right">    0.888518</td>
    <td align="right">       20.99</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00679007</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00679007</td>
    <td align="right">     42.9649</td>
    <td align="right">    10348.65</td>
    <td align="right">        0.00</td>
    <td align="right">    14871.33</td>
    <td align="right">    14871.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13500.158</td>
    <td align="right">   10808.972</td>
    <td align="right">    0.815545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    14225.81</td>
    <td align="right">    12933.51</td>
    <td align="right">    0.815545</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00901110</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901110</td>
    <td align="right">     47.3383</td>
    <td align="right">    10981.37</td>
    <td align="right">        0.00</td>
    <td align="right">    13465.64</td>
    <td align="right">    10707.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13500.158</td>
    <td align="right">       0.000</td>
    <td align="right">    0.815545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13500.16</td>
    <td align="right">    13500.16</td>
    <td align="right">    0.815545</td>
    <td align="right">       20.99</td>
    <td align="right">       13.50</td>
    <td align="right">  0.00681317</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681317</td>
    <td align="right">     43.1094</td>
    <td align="right">     6719.34</td>
    <td align="right">        0.00</td>
    <td align="right">    13298.04</td>
    <td align="right">    13298.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10853.950</td>
    <td align="right">    8683.573</td>
    <td align="right">    0.610001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    11702.62</td>
    <td align="right">     9783.11</td>
    <td align="right">    0.610001</td>
    <td align="right">       24.00</td>
    <td align="right">       16.97</td>
    <td align="right">  0.00950360</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00950360</td>
    <td align="right">     49.8870</td>
    <td align="right">     8213.48</td>
    <td align="right">        0.00</td>
    <td align="right">    10826.20</td>
    <td align="right">     8603.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10853.950</td>
    <td align="right">       0.000</td>
    <td align="right">    0.610001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10853.95</td>
    <td align="right">    10853.95</td>
    <td align="right">    0.610001</td>
    <td align="right">       20.99</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00677657</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00677657</td>
    <td align="right">     42.8804</td>
    <td align="right">    10231.41</td>
    <td align="right">        0.00</td>
    <td align="right">    10691.45</td>
    <td align="right">    10691.45</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13583.303</td>
    <td align="right">   10875.543</td>
    <td align="right">    0.820567</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14751.27</td>
    <td align="right">    13425.48</td>
    <td align="right">    0.820567</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00900512</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900512</td>
    <td align="right">     47.3073</td>
    <td align="right">    11048.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13548.58</td>
    <td align="right">    10773.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13583.303</td>
    <td align="right">       0.000</td>
    <td align="right">    0.820567</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13583.30</td>
    <td align="right">    13583.30</td>
    <td align="right">    0.820567</td>
    <td align="right">       20.99</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00682813</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00682813</td>
    <td align="right">     43.2029</td>
    <td align="right">     6808.93</td>
    <td align="right">        0.00</td>
    <td align="right">    13379.94</td>
    <td align="right">    13379.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   25878.724</td>
    <td align="right">   20711.064</td>
    <td align="right">    1.425806</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">    27638.52</td>
    <td align="right">    22471.20</td>
    <td align="right">    1.425806</td>
    <td align="right">       23.99</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00967582</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.63</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00967582</td>
    <td align="right">     50.7901</td>
    <td align="right">    19190.66</td>
    <td align="right">        0.00</td>
    <td align="right">    25812.57</td>
    <td align="right">    20517.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   25878.724</td>
    <td align="right">       0.000</td>
    <td align="right">    1.425806</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    25878.72</td>
    <td align="right">    25878.72</td>
    <td align="right">    1.425806</td>
    <td align="right">       20.99</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00591562</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">     37.4951</td>
    <td align="right">    10406.96</td>
    <td align="right">        0.00</td>
    <td align="right">    25491.28</td>
    <td align="right">    25491.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   23704.663</td>
    <td align="right">   18968.324</td>
    <td align="right">    1.426306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">    24827.63</td>
    <td align="right">    21523.22</td>
    <td align="right">    1.426306</td>
    <td align="right">       23.99</td>
    <td align="right">       16.79</td>
    <td align="right">  0.00928504</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.86</td>
    <td align="right">  0.01496113</td>
    <td align="right">       21.94</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00928504</td>
    <td align="right">     48.7687</td>
    <td align="right">    19197.60</td>
    <td align="right">        0.00</td>
    <td align="right">    23644.06</td>
    <td align="right">    18791.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   23704.663</td>
    <td align="right">       0.000</td>
    <td align="right">    1.426306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    23704.66</td>
    <td align="right">    23704.66</td>
    <td align="right">    1.426306</td>
    <td align="right">       20.99</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00595856</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00595856</td>
    <td align="right">     37.7648</td>
    <td align="right">     6909.21</td>
    <td align="right">        0.00</td>
    <td align="right">    23349.77</td>
    <td align="right">    23349.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   18524.995</td>
    <td align="right">   14283.193</td>
    <td align="right">    0.922362</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    18198.94</td>
    <td align="right">    12635.34</td>
    <td align="right">    0.922362</td>
    <td align="right">       24.21</td>
    <td align="right">       18.09</td>
    <td align="right">  0.01079020</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.74</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079020</td>
    <td align="right">     56.5532</td>
    <td align="right">    13503.22</td>
    <td align="right">        0.00</td>
    <td align="right">    18477.64</td>
    <td align="right">    14160.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   18524.995</td>
    <td align="right">       0.000</td>
    <td align="right">    0.922362</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    18524.99</td>
    <td align="right">    18524.99</td>
    <td align="right">    0.922362</td>
    <td align="right">       20.99</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00591562</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">     37.4950</td>
    <td align="right">    10406.95</td>
    <td align="right">        0.00</td>
    <td align="right">    18247.65</td>
    <td align="right">    18247.65</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   24895.827</td>
    <td align="right">   19937.903</td>
    <td align="right">    1.459769</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">    26835.57</td>
    <td align="right">    23326.99</td>
    <td align="right">    1.459769</td>
    <td align="right">       23.99</td>
    <td align="right">       16.78</td>
    <td align="right">  0.00926909</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.11</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.38</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00926909</td>
    <td align="right">     48.6861</td>
    <td align="right">    19647.99</td>
    <td align="right">        0.00</td>
    <td align="right">    24832.18</td>
    <td align="right">    19753.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   24895.827</td>
    <td align="right">       0.000</td>
    <td align="right">    1.459769</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    24895.83</td>
    <td align="right">    24895.83</td>
    <td align="right">    1.459769</td>
    <td align="right">       20.99</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00598348</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598348</td>
    <td align="right">     37.9213</td>
    <td align="right">     7041.17</td>
    <td align="right">        0.00</td>
    <td align="right">    24523.10</td>
    <td align="right">    24523.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   14764.180</td>
    <td align="right">   11822.388</td>
    <td align="right">    0.865444</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    15993.35</td>
    <td align="right">    13967.07</td>
    <td align="right">    0.865444</td>
    <td align="right">       24.00</td>
    <td align="right">       16.76</td>
    <td align="right">  0.00924206</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00924206</td>
    <td align="right">     48.5342</td>
    <td align="right">    11652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    14726.44</td>
    <td align="right">    11713.20</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   14764.180</td>
    <td align="right">       0.000</td>
    <td align="right">    0.865444</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14764.18</td>
    <td align="right">    14764.18</td>
    <td align="right">    0.865444</td>
    <td align="right">       20.99</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00683819</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00683819</td>
    <td align="right">     43.2662</td>
    <td align="right">    10984.92</td>
    <td align="right">        0.00</td>
    <td align="right">    14543.14</td>
    <td align="right">    14543.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13236.310</td>
    <td align="right">   10597.721</td>
    <td align="right">    0.799605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13940.02</td>
    <td align="right">    12636.51</td>
    <td align="right">    0.799605</td>
    <td align="right">       24.00</td>
    <td align="right">       16.58</td>
    <td align="right">  0.00902764</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902764</td>
    <td align="right">     47.4242</td>
    <td align="right">    10766.68</td>
    <td align="right">        0.00</td>
    <td align="right">    13202.47</td>
    <td align="right">    10498.15</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13236.310</td>
    <td align="right">       0.000</td>
    <td align="right">    0.799605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13236.31</td>
    <td align="right">    13236.31</td>
    <td align="right">    0.799605</td>
    <td align="right">       20.99</td>
    <td align="right">       13.54</td>
    <td align="right">  0.00685729</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00685729</td>
    <td align="right">     43.3856</td>
    <td align="right">     7121.45</td>
    <td align="right">        0.00</td>
    <td align="right">    13038.14</td>
    <td align="right">    13038.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10565.170</td>
    <td align="right">    8452.371</td>
    <td align="right">    0.590272</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    11377.00</td>
    <td align="right">     9447.32</td>
    <td align="right">    0.590272</td>
    <td align="right">       24.00</td>
    <td align="right">       17.01</td>
    <td align="right">  0.00954477</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954477</td>
    <td align="right">     50.1000</td>
    <td align="right">     7947.80</td>
    <td align="right">        0.00</td>
    <td align="right">    10538.16</td>
    <td align="right">     8375.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10565.170</td>
    <td align="right">       0.000</td>
    <td align="right">    0.590272</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10565.17</td>
    <td align="right">    10565.17</td>
    <td align="right">    0.590272</td>
    <td align="right">       20.99</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00682687</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00682687</td>
    <td align="right">     43.1953</td>
    <td align="right">    10872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    10406.99</td>
    <td align="right">    10406.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13327.028</td>
    <td align="right">   10670.355</td>
    <td align="right">    0.805086</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14465.61</td>
    <td align="right">    13128.41</td>
    <td align="right">    0.805086</td>
    <td align="right">       24.00</td>
    <td align="right">       16.57</td>
    <td align="right">  0.00902099</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902099</td>
    <td align="right">     47.3897</td>
    <td align="right">    10840.28</td>
    <td align="right">        0.00</td>
    <td align="right">    13292.96</td>
    <td align="right">    10570.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13327.028</td>
    <td align="right">       0.000</td>
    <td align="right">    0.805086</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13327.03</td>
    <td align="right">    13327.03</td>
    <td align="right">    0.805086</td>
    <td align="right">       20.99</td>
    <td align="right">       13.56</td>
    <td align="right">  0.00687137</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00687137</td>
    <td align="right">     43.4737</td>
    <td align="right">     7216.11</td>
    <td align="right">        0.00</td>
    <td align="right">    13127.50</td>
    <td align="right">    13127.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   15026.765</td>
    <td align="right">   12022.683</td>
    <td align="right">    0.881667</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    16280.95</td>
    <td align="right">    14233.26</td>
    <td align="right">    0.881667</td>
    <td align="right">       24.00</td>
    <td align="right">       16.75</td>
    <td align="right">  0.00923587</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923587</td>
    <td align="right">     48.5023</td>
    <td align="right">    11871.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14988.35</td>
    <td align="right">    11912.15</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">   15026.765</td>
    <td align="right">       0.000</td>
    <td align="right">    0.881667</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15026.76</td>
    <td align="right">    15026.76</td>
    <td align="right">    0.881667</td>
    <td align="right">       20.99</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00701456</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00701456</td>
    <td align="right">     44.3694</td>
    <td align="right">    13304.26</td>
    <td align="right">        0.00</td>
    <td align="right">    14801.79</td>
    <td align="right">    14801.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13253.938</td>
    <td align="right">   10611.835</td>
    <td align="right">    0.800670</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13956.39</td>
    <td align="right">    12640.91</td>
    <td align="right">    0.800670</td>
    <td align="right">       24.00</td>
    <td align="right">       16.58</td>
    <td align="right">  0.00903231</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903231</td>
    <td align="right">     47.4484</td>
    <td align="right">    10780.99</td>
    <td align="right">        0.00</td>
    <td align="right">    13220.05</td>
    <td align="right">    10512.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">   13253.938</td>
    <td align="right">       0.000</td>
    <td align="right">    0.800670</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13253.94</td>
    <td align="right">    13253.94</td>
    <td align="right">    0.800670</td>
    <td align="right">       20.99</td>
    <td align="right">       13.70</td>
    <td align="right">  0.00702575</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00702575</td>
    <td align="right">     44.4393</td>
    <td align="right">     8588.94</td>
    <td align="right">        0.00</td>
    <td align="right">    13055.50</td>
    <td align="right">    13055.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10793.485</td>
    <td align="right">    8634.996</td>
    <td align="right">    0.617210</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    11419.76</td>
    <td align="right">     9532.78</td>
    <td align="right">    0.617210</td>
    <td align="right">       24.00</td>
    <td align="right">       16.98</td>
    <td align="right">  0.00951249</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.25</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00951249</td>
    <td align="right">     49.9332</td>
    <td align="right">     8310.48</td>
    <td align="right">        0.00</td>
    <td align="right">    10765.89</td>
    <td align="right">     8554.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">   10793.485</td>
    <td align="right">       0.000</td>
    <td align="right">    0.617210</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10793.49</td>
    <td align="right">    10793.49</td>
    <td align="right">    0.617210</td>
    <td align="right">       20.99</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00700811</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00700811</td>
    <td align="right">     44.3291</td>
    <td align="right">    13209.59</td>
    <td align="right">        0.00</td>
    <td align="right">    10631.89</td>
    <td align="right">    10631.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13685.206</td>
    <td align="right">   10957.132</td>
    <td align="right">    0.826723</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14858.16</td>
    <td align="right">    13503.65</td>
    <td align="right">    0.826723</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00901307</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901307</td>
    <td align="right">     47.3487</td>
    <td align="right">    11131.60</td>
    <td align="right">        0.00</td>
    <td align="right">    13650.22</td>
    <td align="right">    10854.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">   13685.206</td>
    <td align="right">       0.000</td>
    <td align="right">    0.826723</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13685.21</td>
    <td align="right">    13685.21</td>
    <td align="right">    0.826723</td>
    <td align="right">       20.99</td>
    <td align="right">       13.71</td>
    <td align="right">  0.00703588</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00703588</td>
    <td align="right">     44.5026</td>
    <td align="right">     8687.09</td>
    <td align="right">        0.00</td>
    <td align="right">    13480.32</td>
    <td align="right">    13480.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">TZ_CORE_BOTTOM; TZ_CORE_MID; TZ_CORE_TOP; TZ_PERIMETER_BOT_ZN_1; TZ_PERIMETER_BOT_ZN_2; TZ_PERIMETER_BOT_ZN_3; TZ_PERIMETER_BOT_ZN_4; TZ_PERIMETER_MID_ZN_1; TZ_PERIMETER_MID_ZN_2; TZ_PERIMETER_MID_ZN_3; TZ_PERIMETER_MID_ZN_4; TZ_PERIMETER_TOP_ZN_1; TZ_PERIMETER_TOP_ZN_2; TZ_PERIMETER_TOP_ZN_3; TZ_PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53422.098</td>
    <td align="right">   37293.070</td>
    <td align="right">    2.151308</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.67048</td>
    <td align="right">   1032.6520</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.151308</td>
    <td align="right">  2.52968996</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    50259.67</td>
    <td align="right">    28960.79</td>
    <td align="right">      1.0629</td>
    <td align="right">  2.52968996</td>
    <td align="right">    2.151308</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">  0.01496113</td>
    <td align="right">     71804.2</td>
    <td align="right">       14.50</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00850000</td>
    <td align="right">     36055.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2763.388</td>
    <td align="right">    47496.28</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">  2.15130787</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00944811</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00933904</td>
    <td align="right">     49.0360</td>
    <td align="right">   200855.19</td>
    <td align="right">        0.00</td>
    <td align="right">    53556.62</td>
    <td align="right">    37139.62</td>
    <td align="right">  2.42953577</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.69</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00852953</td>
    <td align="right">     33263.7</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">TZ_CORE_BOTTOM; TZ_CORE_MID; TZ_CORE_TOP; TZ_PERIMETER_BOT_ZN_1; TZ_PERIMETER_BOT_ZN_2; TZ_PERIMETER_BOT_ZN_3; TZ_PERIMETER_BOT_ZN_4; TZ_PERIMETER_MID_ZN_1; TZ_PERIMETER_MID_ZN_2; TZ_PERIMETER_MID_ZN_3; TZ_PERIMETER_MID_ZN_4; TZ_PERIMETER_TOP_ZN_1; TZ_PERIMETER_TOP_ZN_2; TZ_PERIMETER_TOP_ZN_3; TZ_PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   53422.098</td>
    <td align="right">   53422.098</td>
    <td align="right">    2.151308</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.151308</td>
    <td align="right">  2.52968996</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    53422.10</td>
    <td align="right">    53422.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.52968996</td>
    <td align="right">    2.151308</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">    -18495.7</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    53422.10</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  2.15130787</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00631981</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00634757</td>
    <td align="right">     40.1938</td>
    <td align="right">   176140.40</td>
    <td align="right">        0.00</td>
    <td align="right">    53486.87</td>
    <td align="right">    53486.87</td>
    <td align="right">  2.48498956</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.19</td>
    <td align="right">       22.31</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64952.1</td>
  </tr>
  <tr>
    <td align="right">15 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">15 ZONE DOAS</td>
    <td align="right">TZ_CORE_BOTTOM; TZ_CORE_MID; TZ_CORE_TOP; TZ_PERIMETER_BOT_ZN_1; TZ_PERIMETER_BOT_ZN_2; TZ_PERIMETER_BOT_ZN_3; TZ_PERIMETER_BOT_ZN_4; TZ_PERIMETER_MID_ZN_1; TZ_PERIMETER_MID_ZN_2; TZ_PERIMETER_MID_ZN_3; TZ_PERIMETER_MID_ZN_4; TZ_PERIMETER_TOP_ZN_1; TZ_PERIMETER_TOP_ZN_2; TZ_PERIMETER_TOP_ZN_3; TZ_PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104503.650</td>
    <td align="right">  104503.650</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.151308</td>
    <td align="right">  2.52968996</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   104503.65</td>
    <td align="right">   104503.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.52968996</td>
    <td align="right">    2.151308</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">    -18495.7</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   104503.65</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  2.15130787</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00631981</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00634757</td>
    <td align="right">     40.1938</td>
    <td align="right">   176140.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">TZ_CORE_GROUND; TZ_PERIMETER_GROUND_ZN_1; TZ_PERIMETER_GROUND_ZN_2; TZ_PERIMETER_GROUND_ZN_3; TZ_PERIMETER_GROUND_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48708.383</td>
    <td align="right">   34002.505</td>
    <td align="right">    1.961487</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.67048</td>
    <td align="right">   1032.6520</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.961487</td>
    <td align="right">  2.30648202</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    45824.99</td>
    <td align="right">    26405.43</td>
    <td align="right">      1.0629</td>
    <td align="right">  2.30648202</td>
    <td align="right">    1.961487</td>
    <td align="right">       33.30</td>
    <td align="right">       23.70</td>
    <td align="right">  0.01496113</td>
    <td align="right">     71804.2</td>
    <td align="right">       14.50</td>
    <td align="right">       12.57</td>
    <td align="right">  0.00850000</td>
    <td align="right">     36055.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2519.559</td>
    <td align="right">    43305.43</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">  1.96148659</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01029492</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01039607</td>
    <td align="right">     54.5161</td>
    <td align="right">    85228.73</td>
    <td align="right">        0.00</td>
    <td align="right">    48831.03</td>
    <td align="right">    33862.59</td>
    <td align="right">  2.21516496</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.69</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00852953</td>
    <td align="right">     33263.7</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">TZ_CORE_GROUND; TZ_PERIMETER_GROUND_ZN_1; TZ_PERIMETER_GROUND_ZN_2; TZ_PERIMETER_GROUND_ZN_3; TZ_PERIMETER_GROUND_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   48708.383</td>
    <td align="right">   48708.383</td>
    <td align="right">    1.961487</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.961487</td>
    <td align="right">  2.30648202</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    48708.38</td>
    <td align="right">    48708.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.30648202</td>
    <td align="right">    1.961487</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">    -18495.7</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    48708.38</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  1.96148659</td>
    <td align="right">    100.0000</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00337048</td>
    <td align="right">       24.88</td>
    <td align="right">  0.01057849</td>
    <td align="right">     52.5670</td>
    <td align="right">    34764.30</td>
    <td align="right">        0.00</td>
    <td align="right">    48767.44</td>
    <td align="right">    48767.44</td>
    <td align="right">  2.26572577</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.19</td>
    <td align="right">       22.31</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64952.1</td>
  </tr>
  <tr>
    <td align="right">5 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">5 ZONE DOAS</td>
    <td align="right">TZ_CORE_GROUND; TZ_PERIMETER_GROUND_ZN_1; TZ_PERIMETER_GROUND_ZN_2; TZ_PERIMETER_GROUND_ZN_3; TZ_PERIMETER_GROUND_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   95282.740</td>
    <td align="right">   95282.740</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.961487</td>
    <td align="right">  2.30648202</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    95282.74</td>
    <td align="right">    95282.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.30648202</td>
    <td align="right">    1.961487</td>
    <td align="right">      -20.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">    -18495.7</td>
    <td align="right">       21.11</td>
    <td align="right">       14.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    95282.74</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  1.96148659</td>
    <td align="right">    100.0000</td>
    <td align="right">       11.91</td>
    <td align="right">  0.00337048</td>
    <td align="right">       24.88</td>
    <td align="right">  0.01057849</td>
    <td align="right">     52.5670</td>
    <td align="right">    34764.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   59398.232</td>
    <td align="right">   47537.456</td>
    <td align="right">    3.584953</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0868</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    61801.16</td>
    <td align="right">    53680.83</td>
    <td align="right">      0.9611</td>
    <td align="right">  4.21549076</td>
    <td align="right">    3.584953</td>
    <td align="right">       24.06</td>
    <td align="right">       16.81</td>
    <td align="right">  0.00927769</td>
    <td align="right">     47796.8</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1792.476</td>
    <td align="right">    60008.68</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00927769</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00927769</td>
    <td align="right">     48.7187</td>
    <td align="right">    48651.84</td>
    <td align="right">        0.00</td>
    <td align="right">    59246.38</td>
    <td align="right">    47092.69</td>
    <td align="right">  4.04859320</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.30</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000191</td>
    <td align="right">     40673.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_BOTTOM VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   59398.232</td>
    <td align="right">       0.000</td>
    <td align="right">    3.584953</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:20:00</td>
    <td align="right">    59398.23</td>
    <td align="right">    59398.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.21549076</td>
    <td align="right">    3.584953</td>
    <td align="right">       20.99</td>
    <td align="right">       11.42</td>
    <td align="right">  0.00470304</td>
    <td align="right">     33040.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    59398.23</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00470304</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00470304</td>
    <td align="right">     29.8578</td>
    <td align="right">    15108.74</td>
    <td align="right">        0.00</td>
    <td align="right">    58508.94</td>
    <td align="right">    58508.94</td>
    <td align="right">  4.14100174</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.95</td>
    <td align="right">       20.18</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57557.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   72217.252</td>
    <td align="right">   53494.681</td>
    <td align="right">    3.319508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.3460</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    69366.69</td>
    <td align="right">    43596.08</td>
    <td align="right">      1.0411</td>
    <td align="right">  3.90335901</td>
    <td align="right">    3.319508</td>
    <td align="right">       24.19</td>
    <td align="right">       18.69</td>
    <td align="right">  0.01156888</td>
    <td align="right">     53760.2</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33876.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1659.754</td>
    <td align="right">    67706.93</td>
    <td align="right">       23.74</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.05</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.19</td>
    <td align="right">  0.01156888</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01156888</td>
    <td align="right">     60.5633</td>
    <td align="right">    49735.38</td>
    <td align="right">        0.00</td>
    <td align="right">    72032.63</td>
    <td align="right">    53052.03</td>
    <td align="right">  3.74881921</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.82</td>
    <td align="right">       12.79</td>
    <td align="right">  0.00919378</td>
    <td align="right">     36093.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_GROUND VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   72217.252</td>
    <td align="right">       0.000</td>
    <td align="right">    3.319508</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 23:30:00</td>
    <td align="right">    72217.25</td>
    <td align="right">    39808.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.90335901</td>
    <td align="right">    3.319508</td>
    <td align="right">       30.00</td>
    <td align="right">       23.91</td>
    <td align="right">  0.01667061</td>
    <td align="right">     72765.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    72217.25</td>
    <td align="right">       25.06</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.43</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       29.87</td>
    <td align="right">  0.01667061</td>
    <td align="right">       30.00</td>
    <td align="right">  0.01667061</td>
    <td align="right">     60.8248</td>
    <td align="right">     1549.70</td>
    <td align="right">        0.00</td>
    <td align="right">    71136.04</td>
    <td align="right">    71136.04</td>
    <td align="right">  3.83438545</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.28</td>
    <td align="right">       21.47</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61980.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38062.098</td>
    <td align="right">   30481.605</td>
    <td align="right">    2.150382</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.9588</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    39001.45</td>
    <td align="right">    31387.87</td>
    <td align="right">      0.9759</td>
    <td align="right">  2.52860145</td>
    <td align="right">    2.150382</td>
    <td align="right">       24.06</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00974678</td>
    <td align="right">     48988.3</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1075.191</td>
    <td align="right">    37926.26</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00974678</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00974678</td>
    <td align="right">     51.1443</td>
    <td align="right">    29223.89</td>
    <td align="right">        0.00</td>
    <td align="right">    37964.79</td>
    <td align="right">    30194.36</td>
    <td align="right">  2.42849036</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.52</td>
    <td align="right">       14.16</td>
    <td align="right">  0.00992438</td>
    <td align="right">     39674.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_MID VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38062.098</td>
    <td align="right">       0.000</td>
    <td align="right">    2.150382</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38062.10</td>
    <td align="right">    38062.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.52860145</td>
    <td align="right">    2.150382</td>
    <td align="right">       20.99</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00477999</td>
    <td align="right">     33234.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38062.10</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00477999</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00477999</td>
    <td align="right">     30.3447</td>
    <td align="right">    17833.80</td>
    <td align="right">        0.00</td>
    <td align="right">    37492.25</td>
    <td align="right">    37492.25</td>
    <td align="right">  2.48392028</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.89</td>
    <td align="right">       20.47</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58522.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38348.671</td>
    <td align="right">   30692.903</td>
    <td align="right">    2.169883</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.9377</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    39309.38</td>
    <td align="right">    31692.01</td>
    <td align="right">      0.9756</td>
    <td align="right">  2.55153236</td>
    <td align="right">    2.169883</td>
    <td align="right">       24.06</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00973544</td>
    <td align="right">     48959.5</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1084.942</td>
    <td align="right">    38224.44</td>
    <td align="right">       25.53</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00973544</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00973544</td>
    <td align="right">     51.0856</td>
    <td align="right">    29488.12</td>
    <td align="right">        0.00</td>
    <td align="right">    38250.63</td>
    <td align="right">    30404.66</td>
    <td align="right">  2.45051340</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.54</td>
    <td align="right">       14.16</td>
    <td align="right">  0.00992356</td>
    <td align="right">     39698.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_CORE_TOP VRF TERMINAL UNIT</td>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38348.671</td>
    <td align="right">       0.000</td>
    <td align="right">    2.169883</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38348.67</td>
    <td align="right">    38348.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.55153236</td>
    <td align="right">    2.169883</td>
    <td align="right">       20.99</td>
    <td align="right">       12.72</td>
    <td align="right">  0.00600415</td>
    <td align="right">     36344.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38348.67</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00600415</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00600415</td>
    <td align="right">     38.0417</td>
    <td align="right">    29206.24</td>
    <td align="right">        0.00</td>
    <td align="right">    37774.53</td>
    <td align="right">    37774.53</td>
    <td align="right">  2.50644600</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.87</td>
    <td align="right">       20.46</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58499.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15097.366</td>
    <td align="right">   12080.555</td>
    <td align="right">    0.888518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9718</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    16367.69</td>
    <td align="right">    14358.31</td>
    <td align="right">      0.9224</td>
    <td align="right">  1.04479457</td>
    <td align="right">    0.888518</td>
    <td align="right">       24.00</td>
    <td align="right">       16.73</td>
    <td align="right">  0.00921582</td>
    <td align="right">     47572.4</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     444.259</td>
    <td align="right">    15923.43</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00921582</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00921582</td>
    <td align="right">     48.3983</td>
    <td align="right">    11963.65</td>
    <td align="right">        0.00</td>
    <td align="right">    15058.77</td>
    <td align="right">    11969.38</td>
    <td align="right">  1.00342960</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.01</td>
    <td align="right">       14.39</td>
    <td align="right">  0.00997176</td>
    <td align="right">     40300.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15097.366</td>
    <td align="right">       0.000</td>
    <td align="right">    0.888518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15097.37</td>
    <td align="right">    15097.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04479457</td>
    <td align="right">    0.888518</td>
    <td align="right">       20.99</td>
    <td align="right">       13.48</td>
    <td align="right">  0.00679007</td>
    <td align="right">     38341.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15097.37</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00679007</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00679007</td>
    <td align="right">     42.9649</td>
    <td align="right">    10348.65</td>
    <td align="right">        0.00</td>
    <td align="right">    14871.33</td>
    <td align="right">    14871.33</td>
    <td align="right">  1.02633273</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.30</td>
    <td align="right">       20.29</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57917.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13500.158</td>
    <td align="right">   10808.972</td>
    <td align="right">    0.815545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04157</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5912</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    14225.81</td>
    <td align="right">    12933.51</td>
    <td align="right">      0.9490</td>
    <td align="right">  0.95898630</td>
    <td align="right">    0.815545</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00901110</td>
    <td align="right">     47051.6</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     407.772</td>
    <td align="right">    13818.04</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901110</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901110</td>
    <td align="right">     47.3383</td>
    <td align="right">    10981.37</td>
    <td align="right">        0.00</td>
    <td align="right">    13465.64</td>
    <td align="right">    10707.42</td>
    <td align="right">  0.92101861</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13500.158</td>
    <td align="right">       0.000</td>
    <td align="right">    0.815545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13500.16</td>
    <td align="right">    13500.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.95898630</td>
    <td align="right">    0.815545</td>
    <td align="right">       20.99</td>
    <td align="right">       13.50</td>
    <td align="right">  0.00681317</td>
    <td align="right">     38400.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13500.16</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00681317</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681317</td>
    <td align="right">     43.1094</td>
    <td align="right">     6719.34</td>
    <td align="right">        0.00</td>
    <td align="right">    13298.04</td>
    <td align="right">    13298.04</td>
    <td align="right">  0.94204072</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10853.950</td>
    <td align="right">    8683.573</td>
    <td align="right">    0.610001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5067</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    11702.62</td>
    <td align="right">     9783.11</td>
    <td align="right">      0.9275</td>
    <td align="right">  0.71729035</td>
    <td align="right">    0.610001</td>
    <td align="right">       24.00</td>
    <td align="right">       16.97</td>
    <td align="right">  0.00950360</td>
    <td align="right">     48304.9</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     305.000</td>
    <td align="right">    11397.62</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00950360</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00950360</td>
    <td align="right">     49.8870</td>
    <td align="right">     8213.48</td>
    <td align="right">        0.00</td>
    <td align="right">    10826.20</td>
    <td align="right">     8603.25</td>
    <td align="right">  0.68889176</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.46</td>
    <td align="right">       14.12</td>
    <td align="right">  0.00991373</td>
    <td align="right">     39592.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10853.950</td>
    <td align="right">       0.000</td>
    <td align="right">    0.610001</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10853.95</td>
    <td align="right">    10853.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.71729035</td>
    <td align="right">    0.610001</td>
    <td align="right">       20.99</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00677657</td>
    <td align="right">     38307.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10853.95</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00677657</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00677657</td>
    <td align="right">     42.8804</td>
    <td align="right">    10231.41</td>
    <td align="right">        0.00</td>
    <td align="right">    10691.45</td>
    <td align="right">    10691.45</td>
    <td align="right">  0.70461561</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.97</td>
    <td align="right">       20.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58601.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13583.303</td>
    <td align="right">   10875.543</td>
    <td align="right">    0.820567</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01183</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5801</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14751.27</td>
    <td align="right">    13425.48</td>
    <td align="right">      0.9208</td>
    <td align="right">  0.96489258</td>
    <td align="right">    0.820567</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00900512</td>
    <td align="right">     47036.1</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     410.284</td>
    <td align="right">    14340.98</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900512</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00900512</td>
    <td align="right">     47.3073</td>
    <td align="right">    11048.79</td>
    <td align="right">        0.00</td>
    <td align="right">    13548.58</td>
    <td align="right">    10773.37</td>
    <td align="right">  0.92669105</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13583.303</td>
    <td align="right">       0.000</td>
    <td align="right">    0.820567</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13583.30</td>
    <td align="right">    13583.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96489258</td>
    <td align="right">    0.820567</td>
    <td align="right">       20.99</td>
    <td align="right">       13.52</td>
    <td align="right">  0.00682813</td>
    <td align="right">     38438.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13583.30</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00682813</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00682813</td>
    <td align="right">     43.2029</td>
    <td align="right">     6808.93</td>
    <td align="right">        0.00</td>
    <td align="right">    13379.94</td>
    <td align="right">    13379.94</td>
    <td align="right">  0.94784263</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25878.724</td>
    <td align="right">   20711.064</td>
    <td align="right">    1.425806</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8269</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">    27638.52</td>
    <td align="right">    22471.20</td>
    <td align="right">      0.9363</td>
    <td align="right">  1.67658374</td>
    <td align="right">    1.425806</td>
    <td align="right">       23.99</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00967582</td>
    <td align="right">     48738.9</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     712.903</td>
    <td align="right">    26925.62</td>
    <td align="right">       32.63</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00967582</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00967582</td>
    <td align="right">     50.7901</td>
    <td align="right">    19190.66</td>
    <td align="right">        0.00</td>
    <td align="right">    25812.57</td>
    <td align="right">    20517.07</td>
    <td align="right">  1.61020529</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.21</td>
    <td align="right">       14.01</td>
    <td align="right">  0.00988948</td>
    <td align="right">     39277.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25878.724</td>
    <td align="right">       0.000</td>
    <td align="right">    1.425806</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    25878.72</td>
    <td align="right">    25878.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.67658374</td>
    <td align="right">    1.425806</td>
    <td align="right">       20.99</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00591562</td>
    <td align="right">     36115.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25878.72</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">     37.4951</td>
    <td align="right">    10406.96</td>
    <td align="right">        0.00</td>
    <td align="right">    25491.28</td>
    <td align="right">    25491.28</td>
    <td align="right">  1.64695798</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       36.27</td>
    <td align="right">       20.58</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58905.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23704.663</td>
    <td align="right">   18968.324</td>
    <td align="right">    1.426306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1004</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:40:00</td>
    <td align="right">    24827.63</td>
    <td align="right">    21523.22</td>
    <td align="right">      0.9548</td>
    <td align="right">  1.67717177</td>
    <td align="right">    1.426306</td>
    <td align="right">       23.99</td>
    <td align="right">       16.79</td>
    <td align="right">  0.00928504</td>
    <td align="right">     47744.3</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     713.153</td>
    <td align="right">    24114.48</td>
    <td align="right">       26.86</td>
    <td align="right">  0.01496113</td>
    <td align="right">       21.94</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00928504</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00928504</td>
    <td align="right">     48.7687</td>
    <td align="right">    19197.60</td>
    <td align="right">        0.00</td>
    <td align="right">    23644.06</td>
    <td align="right">    18791.59</td>
    <td align="right">  1.61077004</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.27</td>
    <td align="right">       14.51</td>
    <td align="right">  0.00999777</td>
    <td align="right">     40629.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23704.663</td>
    <td align="right">       0.000</td>
    <td align="right">    1.426306</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    23704.66</td>
    <td align="right">    23704.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.67717177</td>
    <td align="right">    1.426306</td>
    <td align="right">       20.99</td>
    <td align="right">       12.68</td>
    <td align="right">  0.00595856</td>
    <td align="right">     36224.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23704.66</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00595856</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00595856</td>
    <td align="right">     37.7648</td>
    <td align="right">     6909.21</td>
    <td align="right">        0.00</td>
    <td align="right">    23349.77</td>
    <td align="right">    23349.77</td>
    <td align="right">  1.64753563</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.99</td>
    <td align="right">       20.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57600.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18524.995</td>
    <td align="right">   14283.193</td>
    <td align="right">    0.922362</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.8984</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    18198.94</td>
    <td align="right">    12635.34</td>
    <td align="right">      1.0179</td>
    <td align="right">  1.08459147</td>
    <td align="right">    0.922362</td>
    <td align="right">       24.21</td>
    <td align="right">       18.09</td>
    <td align="right">  0.01079020</td>
    <td align="right">     51802.5</td>
    <td align="right">       12.36</td>
    <td align="right">       11.71</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33876.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     461.181</td>
    <td align="right">    17737.76</td>
    <td align="right">       23.74</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.05</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.21</td>
    <td align="right">  0.01079020</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079020</td>
    <td align="right">     56.5532</td>
    <td align="right">    13503.22</td>
    <td align="right">        0.00</td>
    <td align="right">    18477.64</td>
    <td align="right">    14160.39</td>
    <td align="right">  1.04165088</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.37</td>
    <td align="right">       13.36</td>
    <td align="right">  0.00955389</td>
    <td align="right">     37568.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18524.995</td>
    <td align="right">       0.000</td>
    <td align="right">    0.922362</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    18524.99</td>
    <td align="right">    18524.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.08459147</td>
    <td align="right">    0.922362</td>
    <td align="right">       20.99</td>
    <td align="right">       12.64</td>
    <td align="right">  0.00591562</td>
    <td align="right">     36115.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18524.99</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00591562</td>
    <td align="right">     37.4950</td>
    <td align="right">    10406.95</td>
    <td align="right">        0.00</td>
    <td align="right">    18247.65</td>
    <td align="right">    18247.65</td>
    <td align="right">  1.06542640</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.88</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60555.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24895.827</td>
    <td align="right">   19937.903</td>
    <td align="right">    1.459769</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0708</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">    26835.57</td>
    <td align="right">    23326.99</td>
    <td align="right">      0.9277</td>
    <td align="right">  1.71652045</td>
    <td align="right">    1.459769</td>
    <td align="right">       23.99</td>
    <td align="right">       16.78</td>
    <td align="right">  0.00926909</td>
    <td align="right">     47703.7</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     729.885</td>
    <td align="right">    26105.69</td>
    <td align="right">       32.11</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.38</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00926909</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00926909</td>
    <td align="right">     48.6861</td>
    <td align="right">    19647.99</td>
    <td align="right">        0.00</td>
    <td align="right">    24832.18</td>
    <td align="right">    19753.63</td>
    <td align="right">  1.64856085</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.96</td>
    <td align="right">       14.37</td>
    <td align="right">  0.00997107</td>
    <td align="right">     40244.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24895.827</td>
    <td align="right">       0.000</td>
    <td align="right">    1.459769</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:50:00</td>
    <td align="right">    24895.83</td>
    <td align="right">    24895.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.71652045</td>
    <td align="right">    1.459769</td>
    <td align="right">       20.99</td>
    <td align="right">       12.70</td>
    <td align="right">  0.00598348</td>
    <td align="right">     36287.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24895.83</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598348</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598348</td>
    <td align="right">     37.9213</td>
    <td align="right">     7041.17</td>
    <td align="right">        0.00</td>
    <td align="right">    24523.10</td>
    <td align="right">    24523.10</td>
    <td align="right">  1.68618901</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.35</td>
    <td align="right">       20.30</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57971.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14764.180</td>
    <td align="right">   11822.388</td>
    <td align="right">    0.865444</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0205</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    15993.35</td>
    <td align="right">    13967.07</td>
    <td align="right">      0.9231</td>
    <td align="right">  1.01766224</td>
    <td align="right">    0.865444</td>
    <td align="right">       24.00</td>
    <td align="right">       16.76</td>
    <td align="right">  0.00924206</td>
    <td align="right">     47639.1</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     432.722</td>
    <td align="right">    15560.63</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00924206</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00924206</td>
    <td align="right">     48.5342</td>
    <td align="right">    11652.91</td>
    <td align="right">        0.00</td>
    <td align="right">    14726.44</td>
    <td align="right">    11713.20</td>
    <td align="right">  0.97737148</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.96</td>
    <td align="right">       14.37</td>
    <td align="right">  0.00997013</td>
    <td align="right">     40240.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14764.180</td>
    <td align="right">       0.000</td>
    <td align="right">    0.865444</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14764.18</td>
    <td align="right">    14764.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01766224</td>
    <td align="right">    0.865444</td>
    <td align="right">       20.99</td>
    <td align="right">       13.53</td>
    <td align="right">  0.00683819</td>
    <td align="right">     38463.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14764.18</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00683819</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00683819</td>
    <td align="right">     43.2662</td>
    <td align="right">    10984.92</td>
    <td align="right">        0.00</td>
    <td align="right">    14543.14</td>
    <td align="right">    14543.14</td>
    <td align="right">  0.99967984</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.36</td>
    <td align="right">       20.30</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57975.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13236.310</td>
    <td align="right">   10597.721</td>
    <td align="right">    0.799605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03886</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6219</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13940.02</td>
    <td align="right">    12636.51</td>
    <td align="right">      0.9495</td>
    <td align="right">  0.94024385</td>
    <td align="right">    0.799605</td>
    <td align="right">       24.00</td>
    <td align="right">       16.58</td>
    <td align="right">  0.00902764</td>
    <td align="right">     47093.6</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     399.803</td>
    <td align="right">    13540.21</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902764</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902764</td>
    <td align="right">     47.4242</td>
    <td align="right">    10766.68</td>
    <td align="right">        0.00</td>
    <td align="right">    13202.47</td>
    <td align="right">    10498.15</td>
    <td align="right">  0.90301819</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13236.310</td>
    <td align="right">       0.000</td>
    <td align="right">    0.799605</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13236.31</td>
    <td align="right">    13236.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94024385</td>
    <td align="right">    0.799605</td>
    <td align="right">       20.99</td>
    <td align="right">       13.54</td>
    <td align="right">  0.00685729</td>
    <td align="right">     38512.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13236.31</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00685729</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00685729</td>
    <td align="right">     43.3856</td>
    <td align="right">     7121.45</td>
    <td align="right">        0.00</td>
    <td align="right">    13038.14</td>
    <td align="right">    13038.14</td>
    <td align="right">  0.92362945</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10565.170</td>
    <td align="right">    8452.371</td>
    <td align="right">    0.590272</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5833</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">    11377.00</td>
    <td align="right">     9447.32</td>
    <td align="right">      0.9286</td>
    <td align="right">  0.69409130</td>
    <td align="right">    0.590272</td>
    <td align="right">       24.00</td>
    <td align="right">       17.01</td>
    <td align="right">  0.00954477</td>
    <td align="right">     48409.7</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     295.136</td>
    <td align="right">    11081.86</td>
    <td align="right">       33.30</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.70</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954477</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00954477</td>
    <td align="right">     50.1000</td>
    <td align="right">     7947.80</td>
    <td align="right">        0.00</td>
    <td align="right">    10538.16</td>
    <td align="right">     8375.27</td>
    <td align="right">  0.66661119</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.39</td>
    <td align="right">       14.09</td>
    <td align="right">  0.00990677</td>
    <td align="right">     39499.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10565.170</td>
    <td align="right">       0.000</td>
    <td align="right">    0.590272</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10565.17</td>
    <td align="right">    10565.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69409130</td>
    <td align="right">    0.590272</td>
    <td align="right">       20.99</td>
    <td align="right">       13.51</td>
    <td align="right">  0.00682687</td>
    <td align="right">     38434.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10565.17</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00682687</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00682687</td>
    <td align="right">     43.1953</td>
    <td align="right">    10872.89</td>
    <td align="right">        0.00</td>
    <td align="right">    10406.99</td>
    <td align="right">    10406.99</td>
    <td align="right">  0.68182649</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       36.06</td>
    <td align="right">       20.52</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58691.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13327.028</td>
    <td align="right">   10670.355</td>
    <td align="right">    0.805086</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00928</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6096</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14465.61</td>
    <td align="right">    13128.41</td>
    <td align="right">      0.9213</td>
    <td align="right">  0.94668798</td>
    <td align="right">    0.805086</td>
    <td align="right">       24.00</td>
    <td align="right">       16.57</td>
    <td align="right">  0.00902099</td>
    <td align="right">     47076.5</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     402.543</td>
    <td align="right">    14063.07</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902099</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902099</td>
    <td align="right">     47.3897</td>
    <td align="right">    10840.28</td>
    <td align="right">        0.00</td>
    <td align="right">    13292.96</td>
    <td align="right">    10570.10</td>
    <td align="right">  0.90920719</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13327.028</td>
    <td align="right">       0.000</td>
    <td align="right">    0.805086</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13327.03</td>
    <td align="right">    13327.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94668798</td>
    <td align="right">    0.805086</td>
    <td align="right">       20.99</td>
    <td align="right">       13.56</td>
    <td align="right">  0.00687137</td>
    <td align="right">     38547.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13327.03</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00687137</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00687137</td>
    <td align="right">     43.4737</td>
    <td align="right">     7216.11</td>
    <td align="right">        0.00</td>
    <td align="right">    13127.50</td>
    <td align="right">    13127.50</td>
    <td align="right">  0.92995971</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15026.765</td>
    <td align="right">   12022.683</td>
    <td align="right">    0.881667</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.0090</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    16280.95</td>
    <td align="right">    14233.26</td>
    <td align="right">      0.9230</td>
    <td align="right">  1.03673887</td>
    <td align="right">    0.881667</td>
    <td align="right">       24.00</td>
    <td align="right">       16.75</td>
    <td align="right">  0.00923587</td>
    <td align="right">     47623.4</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     440.834</td>
    <td align="right">    15840.12</td>
    <td align="right">       32.77</td>
    <td align="right">  0.01496114</td>
    <td align="right">       23.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923587</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923587</td>
    <td align="right">     48.5023</td>
    <td align="right">    11871.32</td>
    <td align="right">        0.00</td>
    <td align="right">    14988.35</td>
    <td align="right">    11912.15</td>
    <td align="right">  0.99569283</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.98</td>
    <td align="right">       14.37</td>
    <td align="right">  0.00996758</td>
    <td align="right">     40254.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15026.765</td>
    <td align="right">       0.000</td>
    <td align="right">    0.881667</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15026.76</td>
    <td align="right">    15026.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.03673887</td>
    <td align="right">    0.881667</td>
    <td align="right">       20.99</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00701456</td>
    <td align="right">     38911.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15026.76</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00701456</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00701456</td>
    <td align="right">     44.3694</td>
    <td align="right">    13304.26</td>
    <td align="right">        0.00</td>
    <td align="right">    14801.79</td>
    <td align="right">    14801.79</td>
    <td align="right">  1.01841937</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.34</td>
    <td align="right">       20.30</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57962.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13253.938</td>
    <td align="right">   10611.835</td>
    <td align="right">    0.800670</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03811</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6306</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13956.39</td>
    <td align="right">    12640.91</td>
    <td align="right">      0.9497</td>
    <td align="right">  0.94149602</td>
    <td align="right">    0.800670</td>
    <td align="right">       24.00</td>
    <td align="right">       16.58</td>
    <td align="right">  0.00903231</td>
    <td align="right">     47105.4</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     400.335</td>
    <td align="right">    13556.06</td>
    <td align="right">       26.19</td>
    <td align="right">  0.01496114</td>
    <td align="right">       21.75</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903231</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00903231</td>
    <td align="right">     47.4484</td>
    <td align="right">    10780.99</td>
    <td align="right">        0.00</td>
    <td align="right">    13220.05</td>
    <td align="right">    10512.13</td>
    <td align="right">  0.90422079</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13253.938</td>
    <td align="right">       0.000</td>
    <td align="right">    0.800670</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13253.94</td>
    <td align="right">    13253.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94149602</td>
    <td align="right">    0.800670</td>
    <td align="right">       20.99</td>
    <td align="right">       13.70</td>
    <td align="right">  0.00702575</td>
    <td align="right">     38940.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13253.94</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00702575</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00702575</td>
    <td align="right">     44.4393</td>
    <td align="right">     8588.94</td>
    <td align="right">        0.00</td>
    <td align="right">    13055.50</td>
    <td align="right">    13055.50</td>
    <td align="right">  0.92485950</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10793.485</td>
    <td align="right">    8634.996</td>
    <td align="right">    0.617210</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5232</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">    11419.76</td>
    <td align="right">     9532.78</td>
    <td align="right">      0.9452</td>
    <td align="right">  0.72576794</td>
    <td align="right">    0.617210</td>
    <td align="right">       24.00</td>
    <td align="right">       16.98</td>
    <td align="right">  0.00951249</td>
    <td align="right">     48327.5</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33875.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     308.605</td>
    <td align="right">    11111.16</td>
    <td align="right">       30.25</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00951249</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00951249</td>
    <td align="right">     49.9332</td>
    <td align="right">     8310.48</td>
    <td align="right">        0.00</td>
    <td align="right">    10765.89</td>
    <td align="right">     8554.86</td>
    <td align="right">  0.69703370</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.67</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00993521</td>
    <td align="right">     39862.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10793.485</td>
    <td align="right">       0.000</td>
    <td align="right">    0.617210</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10793.49</td>
    <td align="right">    10793.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72576794</td>
    <td align="right">    0.617210</td>
    <td align="right">       20.99</td>
    <td align="right">       13.69</td>
    <td align="right">  0.00700811</td>
    <td align="right">     38895.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10793.49</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00700811</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00700811</td>
    <td align="right">     44.3291</td>
    <td align="right">    13209.59</td>
    <td align="right">        0.00</td>
    <td align="right">    10631.89</td>
    <td align="right">    10631.89</td>
    <td align="right">  0.71294339</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.71</td>
    <td align="right">       20.41</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58340.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13685.206</td>
    <td align="right">   10957.132</td>
    <td align="right">    0.826723</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01055</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5949</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">    14858.16</td>
    <td align="right">    13503.65</td>
    <td align="right">      0.9211</td>
    <td align="right">  0.97213128</td>
    <td align="right">    0.826723</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00901307</td>
    <td align="right">     47056.3</td>
    <td align="right">       12.36</td>
    <td align="right">       11.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33874.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     413.362</td>
    <td align="right">    14444.80</td>
    <td align="right">       31.97</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.35</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901307</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00901307</td>
    <td align="right">     47.3487</td>
    <td align="right">    11131.60</td>
    <td align="right">        0.00</td>
    <td align="right">    13650.22</td>
    <td align="right">    10854.19</td>
    <td align="right">  0.93364315</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.31</td>
    <td align="right">       14.53</td>
    <td align="right">  0.01000473</td>
    <td align="right">     40687.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4 VRF TERMINAL UNIT</td>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13685.206</td>
    <td align="right">       0.000</td>
    <td align="right">    0.826723</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    13685.21</td>
    <td align="right">    13685.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97213128</td>
    <td align="right">    0.826723</td>
    <td align="right">       20.99</td>
    <td align="right">       13.71</td>
    <td align="right">  0.00703588</td>
    <td align="right">     38965.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13685.21</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.94</td>
    <td align="right">  0.00703588</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00703588</td>
    <td align="right">     44.5026</td>
    <td align="right">     8687.09</td>
    <td align="right">        0.00</td>
    <td align="right">    13480.32</td>
    <td align="right">    13480.32</td>
    <td align="right">  0.95495342</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.93</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57544.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">5 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">5 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">5 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">5 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">5 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.003540</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">15 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">       18.00</td>
    <td align="right">        1.67</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">       24.00</td>
    <td align="right">       32.83</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">       18.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">       18.00</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">       18.00</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">       18.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">       18.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">       48.00</td>
    <td align="right">       39.83</td>
    <td align="right">       39.83</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">       48.00</td>
    <td align="right">       41.67</td>
    <td align="right">       41.67</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">       48.00</td>
    <td align="right">       33.17</td>
    <td align="right">       33.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">       48.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">       18.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">       18.00</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">       18.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">       18.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">       18.00</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">       18.00</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">       18.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">       18.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
    <td align="right">       48.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TZ_TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">      158.80</td>
    <td align="right">      158.80</td>
    <td align="right">     3897.17</td>
    <td align="right">       1.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.584</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.584</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">       33.48</td>
    <td align="right">       33.48</td>
    <td align="right">      821.56</td>
    <td align="right">       1.099</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">       21.19</td>
    <td align="right">       21.19</td>
    <td align="right">      520.11</td>
    <td align="right">       1.099</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">       33.48</td>
    <td align="right">       33.48</td>
    <td align="right">      821.56</td>
    <td align="right">       1.099</td>
    <td align="right">       0.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">       21.19</td>
    <td align="right">       21.19</td>
    <td align="right">      520.08</td>
    <td align="right">       1.099</td>
    <td align="right">       0.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.584</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.584</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.584</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.584</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.584</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_BOTTOM</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_GROUND</td>
    <td align="right">      158.80</td>
    <td align="right">      158.80</td>
    <td align="right">     3897.17</td>
    <td align="right">       1.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_MID</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_CORE_TOP</td>
    <td align="right">       47.29</td>
    <td align="right">       52.93</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">       33.48</td>
    <td align="right">       33.48</td>
    <td align="right">      821.56</td>
    <td align="right">       1.078</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">       21.19</td>
    <td align="right">       21.19</td>
    <td align="right">      520.11</td>
    <td align="right">       1.078</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">       33.48</td>
    <td align="right">       33.48</td>
    <td align="right">      821.56</td>
    <td align="right">       1.078</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">       21.19</td>
    <td align="right">       21.19</td>
    <td align="right">      520.08</td>
    <td align="right">       1.078</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.577</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_MID_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_2</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.08</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.97</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TZ_PERIMETER_TOP_ZN_4</td>
    <td align="right">        6.31</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.576</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          96</td>
    <td align="right">          32</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          43</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          39</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          16</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-01
    11:35:35</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        7.33</td>
    <td align="right">    65796.08</td>
    <td align="right">21-JAN-22:10</td>
    <td align="right">    99752.54</td>
    <td align="right">21-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_CORE_GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_CORE_GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_GROUND_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_GROUND_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_GROUND_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_GROUND_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TZ_PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TZ_PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
