  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {119d91e5-e0bc-4452-a920-646203734afb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d9ea20d-8bb9-4e94-8942-df574850de90}, !- Control Zone or Zone List Name
  {c15ce21e-1c29-445f-b128-88a7e9dcf078}, !- Cooling Control Zone or Zone List Name
  {420ca410-80d5-476e-bb42-43fbf27ee725}, !- Heating Control Zone or Zone List Name
  {4f5005c0-75c4-4dfd-8278-a3990208b5e9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d9ea20d-8bb9-4e94-8942-df574850de90}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c15ce21e-1c29-445f-b128-88a7e9dcf078}, !- Handle
  {42df7b49-5409-4ba5-9f86-b2230e77523a}; !- Name

OS:ModelObjectList,
  {420ca410-80d5-476e-bb42-43fbf27ee725}, !- Handle
  {099b0a66-f006-4149-a164-30d9ceae186f}; !- Name

OS:ModelObjectList,
  {4f5005c0-75c4-4dfd-8278-a3990208b5e9}, !- Handle
  {be31635d-cf3f-45ec-8188-564c3cd13507}; !- Name

OS:Connection,
  {1f3a8882-f7b6-4704-8d45-b7c92ea3c43b}, !- Handle
  {ea4b0378-08cf-4b6e-a67d-cc381dbfb200}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {58798212-0d15-4e20-b031-c09453204920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e83db528-c880-4d98-8fd0-602aaba99dfa}, !- Handle
  {559dd7af-1452-4c75-b9a9-8521d5d0c40d}, !- Name
  {071ea048-1dc7-4154-9357-0dd7891e6178}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df3835e2-57da-4a33-8f9f-8b9c44acef08}, !- Handle
  {20555859-ccf2-4e16-84d5-78163cce660f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b348dc5c-0a3f-45e2-893e-2e714b9db4b5}, !- Handle
  {286c16ee-9648-461f-8a89-a3c898d55fa6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8b0e72da-1613-4491-96d1-f888f92b6cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {030a2ce0-5bd4-4707-a38c-e2c656fe9a22}, !- Handle
  {ddaf1445-99f5-4c31-843b-b22aa1cf894c}, !- Name
  {99d5a5b0-4399-409f-989b-f22611f2177f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bcd204-f2a3-4a62-aff8-deaf93a77f1b}, !- Handle
  {36b752b3-a321-4aa7-848b-42319f63614e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {36616e3c-94eb-4b08-aa1d-64cc4b613fb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdc8fe9a-1d36-4e4e-80c2-e8a8d3d6a962}, !- Handle
  {476cfdbc-dfa1-449c-b9ec-7dd0a5b64ab9}, !- Name
  {bf0e8819-4f9b-4ebd-a840-72a31f230732}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05aef9b-cf85-4764-8f1f-feae34baa9eb}, !- Handle
  {04409fc8-4754-4958-922e-9b6a2b0ab8da}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {de024602-f3cc-40fe-a281-bc8246bd74f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ada0f71-03ae-4c06-9ec7-25aa65b0c304}, !- Handle
  {d6b0c057-defe-4618-9bdc-2d60aca3c2d8}, !- Name
  {e753f3d0-447c-4b8f-8f4c-3ded1af9bf70}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b993d28f-e6c2-4a47-ae1e-03bd3beefadb}, !- Handle
  {b7475735-184c-4a4c-8274-4c25253e6a5c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a6744dea-1729-4a40-90a5-e890362ded1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb274466-6124-4ba1-92aa-750981e9ab6e}, !- Handle
  {68d74ec0-c247-4971-88db-921d771430b9}, !- Name
  {9c7d86d6-c213-4d18-a6a8-b9bbb106f296}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {5382cc48-4868-45c5-98ed-9c825d178fbf}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {948aae86-e2cb-49e9-9cd8-5fd30f45dee7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2159da3-9af5-427b-b860-8b9b8fff664d}, !- Control Zone or Zone List Name
  {211567de-844b-4a4f-b2a2-ea0079f24a2c}, !- Cooling Control Zone or Zone List Name
  {c16fa8f4-e75e-414c-8066-97bc1531f679}, !- Heating Control Zone or Zone List Name
  {50238398-5c6e-4a85-8e02-fd3ea43adccb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2159da3-9af5-427b-b860-8b9b8fff664d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {211567de-844b-4a4f-b2a2-ea0079f24a2c}, !- Handle
  {e68db7d5-f0c8-4b20-8027-310d327c8f15}; !- Name

OS:ModelObjectList,
  {c16fa8f4-e75e-414c-8066-97bc1531f679}, !- Handle
  {bd4f137b-5203-43fa-8927-59dd23e9b900}; !- Name

OS:ModelObjectList,
  {50238398-5c6e-4a85-8e02-fd3ea43adccb}, !- Handle
  {e6054fc0-e057-43a2-9f60-df2462d3cf2a}; !- Name

OS:Connection,
  {33099a7b-fe67-42fa-862b-85343a27df5f}, !- Handle
  {f2321f78-756b-4791-9bbd-69d4b8ddec1b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {42909ba6-05ee-4982-9843-997afb308b32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c27426ca-1354-46c5-8546-11d6858c874c}, !- Handle
  {2f166387-0639-4ac3-8a73-28262de40c09}, !- Name
  {4f2cc41a-7e6d-4905-9917-981e5d54516d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a87c51d-ee08-4d4f-9abe-e7a3abd7abbe}, !- Handle
  {e72d803e-a416-46bf-ab9c-ddd22e217414}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f18307-ba34-4034-903e-f6f1d8dd7d08}, !- Handle
  {9448d7b6-c36d-4fda-9c3e-dcb9efd181d6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c9e31b79-0104-49d8-9815-516867e89f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4343f670-ac1b-4873-91ea-e714eb77f205}, !- Handle
  {b597b845-efc7-4873-bfda-1f84810a60b0}, !- Name
  {39974f30-1ed3-41a6-99f0-2a12c5f1d2e5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071f1b88-4369-42ab-8513-1f4a2f386a68}, !- Handle
  {75090e18-6e1f-44c1-9b89-d374dc77e142}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a5bca029-05ae-49d8-9f16-62eafba980ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ff94f4-2fdb-4bd6-ad30-ae90aca292e3}, !- Handle
  {2f223443-7ab8-458c-a54c-db1cb5974461}, !- Name
  {0b9cefad-0448-4714-9367-ccd794d2b5ed}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15d1b380-dba9-47b0-a140-fd295d12680a}, !- Handle
  {4152e892-93f9-458f-ad17-32a404250784}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dcc3a434-0e00-4aef-ae4c-0ffe5eb21f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3eff9bd4-9653-4174-a05d-07cda44d25c9}, !- Handle
  {59d8d2c5-24ba-4a4a-9154-0e915c78b55e}, !- Name
  {113e9620-48e6-4c29-af94-28006fa47218}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2deda484-b5e3-4737-928f-d70dc4e3a1d9}, !- Handle
  {b1133179-db75-4073-8bbb-da41c9dc8115}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5a8f4109-490d-4635-a7ac-8575c3c8affd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4545d0a-13c2-4af4-89f6-a0dcfcbe151c}, !- Handle
  {2f918465-c8bf-411d-9358-d367a77a560b}, !- Name
  {28e741cb-28e9-46d6-8323-cb49743ffd2a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {4393f21d-2736-44d6-bda2-d05012f89c03}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fd2dd8c7-ee6c-495b-85cd-52005cfb7be6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c124e8b4-5e74-4b8f-9be0-1a3bc193e95f}, !- Control Zone or Zone List Name
  {205e80d2-6709-4f4f-907e-cb918a9c7c9b}, !- Cooling Control Zone or Zone List Name
  {4e813d1d-dd2c-4764-83a6-ba1a789b7ae5}, !- Heating Control Zone or Zone List Name
  {a34fff7f-4eb5-4919-85e0-567e280b01a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c124e8b4-5e74-4b8f-9be0-1a3bc193e95f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {205e80d2-6709-4f4f-907e-cb918a9c7c9b}, !- Handle
  {3d790a5b-fbad-461e-b0ce-cf3b9b472c2f}; !- Name

OS:ModelObjectList,
  {4e813d1d-dd2c-4764-83a6-ba1a789b7ae5}, !- Handle
  {5879259a-fa82-43c8-9089-5757cd23f68e}; !- Name

OS:ModelObjectList,
  {a34fff7f-4eb5-4919-85e0-567e280b01a3}, !- Handle
  {f0496841-c35a-46c0-8081-7194a4fcec1e}; !- Name

OS:Connection,
  {36e3f214-cfeb-47d2-8a45-79bd90310aa4}, !- Handle
  {24ba2ede-7811-437f-82fa-c8054675d466}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {51a6191c-236e-4eea-9490-b6c1ac7f167a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe47840-055d-47d6-a107-834609991819}, !- Handle
  {4533d3cd-c0ff-4c6a-b744-c1a5d6cecc79}, !- Name
  {100c0d7e-cbb9-4987-a3d5-bad60a1ba699}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a968ba3-192c-42c0-a313-83db2fe83879}, !- Handle
  {3f06363c-6aa3-4826-bc27-0f7b18e6093d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705691e6-db81-4c6c-9066-97bac4994a3a}, !- Handle
  {5a407e2e-8f84-49c2-8723-bca28101386b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {55744c84-c7ee-4b5e-8c94-055ea6141c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da6f2c6-9064-4734-8d32-899e24eb397a}, !- Handle
  {bd8996e5-7de2-4444-838e-ced79b3b18ed}, !- Name
  {116aab2f-4bcf-4f56-874d-ef8a7da00cd6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509b30a5-7b9e-4d3c-a62b-0ec5ca2a091b}, !- Handle
  {8c65d30e-3da6-41f5-bc92-13e646d945b0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c5c67d8b-0233-4b0a-8060-8053d285a756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f02a4487-c0eb-431b-be44-0d8ba178a2ce}, !- Handle
  {dd2bdeb6-a3d1-42e5-9e6f-2872ba6f5713}, !- Name
  {63ea577d-6df8-4b99-a0c2-bb4a5dc967e4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500b8093-747b-423d-8d24-0e309e9bb399}, !- Handle
  {2ab53e33-f8a1-4b2b-99c5-48aa9f12fb4e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f882244c-8305-4b21-9993-231df31db399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c34b8e52-8760-4fc4-aa6b-d5dbcbedd001}, !- Handle
  {48f87812-7ce3-4aed-997c-8b802ae54eb0}, !- Name
  {d768f71f-1210-45d7-a35b-10f9bee31907}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac49ec00-cf32-4e58-8e0e-d08f619cf572}, !- Handle
  {9487f289-99f7-4652-ac45-a6757ef46f2e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0383ff63-af21-4ff1-a832-3ce05d3d5093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50df5a49-d38c-488d-b496-59df6a6d89d4}, !- Handle
  {7268cf60-85d5-484a-9b3a-efbdafa12cf0}, !- Name
  {5808ec49-8b46-43e4-ba34-da5434374ea5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {d2f11ce5-6ab6-4e31-a9d5-ac05dc857ead}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2a4b2917-27dd-4a99-814e-6312b54f8fa4}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d2f11ce5-6ab6-4e31-a9d5-ac05dc857ead}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {98d819c3-3f48-4490-9924-8693cdcdabe1}, !- Default Day Schedule Name
  {c7ea86d0-0c76-47ce-91bc-5e36fc87dec1}, !- Summer Design Day Schedule Name
  {0baad1dd-9eda-4c2c-9b2d-f940f56ac5e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98d819c3-3f48-4490-9924-8693cdcdabe1}, !- Handle
  Schedule Day 21,                        !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0777d3d0-0b0c-40a8-86f0-2fb55d4886e5}, !- Handle
  Schedule Rule 20,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf47c7a9-bb6e-4345-b749-7dd8501c0fbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf47c7a9-bb6e-4345-b749-7dd8501c0fbd}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {c7ea86d0-0c76-47ce-91bc-5e36fc87dec1}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0baad1dd-9eda-4c2c-9b2d-f940f56ac5e9}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522ff37e-259b-4883-a4d0-7bcec6a5bbc7}, !- Handle
  Schedule Rule 21,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {160b21bd-c143-42e0-b789-2164d934e934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160b21bd-c143-42e0-b789-2164d934e934}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5461ec85-f5bf-4963-8e8e-e7088d6f106c}, !- Handle
  Schedule Rule 22,                       !- Name
  {032cccdb-0151-41d0-9b29-6907f01fa931}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad1b06de-a03e-4f9b-a71a-1edbee45baf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad1b06de-a03e-4f9b-a71a-1edbee45baf2}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {1b4123fe-3862-4794-816f-6370c40bf334}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c1960268-2dcc-4faa-8ee2-59cfb9c3e77f}, !- Handle
  2 Elevator Fans,                        !- Name
  {1b4123fe-3862-4794-816f-6370c40bf334}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {980650b7-bf13-4f7e-87b2-1987e9a4d6d0}, !- Default Day Schedule Name
  {0775d2fe-10eb-4b9d-ac59-f0f98045dd27}, !- Summer Design Day Schedule Name
  {ca2ac206-655e-4c9c-b8c2-8cc7c2ac6e4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {980650b7-bf13-4f7e-87b2-1987e9a4d6d0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2ac206-655e-4c9c-b8c2-8cc7c2ac6e4a}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14432cd3-041d-474f-9e85-3cc0851ad1ba}, !- Handle
  Schedule Rule 23,                       !- Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99ed8044-aa4f-4c62-a626-79e1946fe89e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99ed8044-aa4f-4c62-a626-79e1946fe89e}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {0775d2fe-10eb-4b9d-ac59-f0f98045dd27}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {691c1e19-546f-4929-9e41-cb5703e8968b}, !- Handle
  Schedule Rule 24,                       !- Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ca6d545-f5a5-4c5a-851c-95992ca73cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ca6d545-f5a5-4c5a-851c-95992ca73cad}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {2139e7d0-a73c-4fe8-b925-6dec9f867e91}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1f7157dc-91a7-45a9-a080-8c1a7dc28c46}, !- Handle
  2 Elevator Lights,                      !- Name
  {2139e7d0-a73c-4fe8-b925-6dec9f867e91}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {0bac64ca-6255-4cfc-94b0-ea3e195cd786}, !- Schedule Name
  2,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {3af74397-f15c-4042-8df1-a2995396ebd0}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {e1729891-fe3e-4a7f-8f6b-1ce25185e928}, !- Default Day Schedule Name
  {07f9a082-cf38-49ea-a9c1-ba87491d28f4}, !- Summer Design Day Schedule Name
  {a5963b4d-9fb7-477b-be02-dd34d2439a50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1729891-fe3e-4a7f-8f6b-1ce25185e928}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5963b4d-9fb7-477b-be02-dd34d2439a50}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f9a082-cf38-49ea-a9c1-ba87491d28f4}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90704344-0fcd-4286-b0aa-c19b50920627}, !- Handle
  Schedule Rule 25,                       !- Name
  {8386447b-b569-41e7-878d-8289ea146f85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26d8407b-c0cd-48a7-81b5-8a7abb9db426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26d8407b-c0cd-48a7-81b5-8a7abb9db426}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:PlantLoop,
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Plant Side Inlet Node Name
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Demand Side Inlet Node Name
  {b80c9302-b30b-4963-903d-9be926c2214a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b94c807b-6709-408b-9805-7f3a5344c049}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Demand Mixer Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Demand Splitter Name
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Supply Mixer Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}; !- Supply Splitter Name

OS:Sizing:Plant,
  {1ee10e41-cc48-4377-8e40-da21514bdf97}, !- Handle
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Inlet Port
  {62ed9ed3-036f-4cef-85e2-909875d8024b}; !- Outlet Port

OS:Node,
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}, !- Inlet Port
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}; !- Outlet Port

OS:Node,
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Inlet Water Node, !- Name
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Inlet Port
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}; !- Outlet Port

OS:Connector:Mixer,
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Handle
  Connector Mixer 1,                      !- Name
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Outlet Branch Name
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}, !- Inlet Branch Name 1
  {aab04185-39fe-4b98-83c2-070efea41e9a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Handle
  Connector Splitter 1,                   !- Name
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}, !- Inlet Branch Name
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Outlet Branch Name 1
  {5d4d5da7-634b-42cc-8011-45340845468d}; !- Outlet Branch Name 2

OS:Connection,
  {56f5f9d7-d17e-4601-bdf6-17e9105b9a17}, !- Handle
  {bc5577e0-9509-402d-979e-3601426fe5ee}, !- Name
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Source Object
  14,                                     !- Outlet Port
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cd2ac6-408d-4d50-a2ed-9f2b1b3e210f}, !- Handle
  {7881db27-fcaf-4a03-932f-f30897a42743}, !- Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Source Object
  3,                                      !- Outlet Port
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0a429e-b88b-4e13-bd7f-1609b5fc592c}, !- Handle
  {f0fb84bd-78b7-4855-9cbd-243783eaf7ab}, !- Name
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Source Object
  3,                                      !- Outlet Port
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Inlet Port
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}; !- Outlet Port

OS:Node,
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {acced07e-ab74-4025-84e5-f56555ea5d39}, !- Inlet Port
  {b80c9302-b30b-4963-903d-9be926c2214a}; !- Outlet Port

OS:Node,
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Inlet Port
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}; !- Outlet Port

OS:Connector:Mixer,
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Handle
  Connector Mixer 2,                      !- Name
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Outlet Branch Name
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}, !- Inlet Branch Name 1
  {343620ae-d492-4040-84fb-fecea373e58a}, !- Inlet Branch Name 2
  {4f9c3fd5-0411-4acb-931f-417f697634cd}, !- Inlet Branch Name 3
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}, !- Inlet Branch Name 4
  {a1c3abd9-970e-48b7-b000-64e29db7550b}, !- Inlet Branch Name 5
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}, !- Inlet Branch Name 6
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}, !- Inlet Branch Name 7
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}, !- Inlet Branch Name 8
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}, !- Inlet Branch Name 9
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}, !- Inlet Branch Name 10
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}, !- Inlet Branch Name 11
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}, !- Inlet Branch Name 12
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}, !- Inlet Branch Name 13
  {0fb5d894-fe47-456a-87e2-40401c316b12}, !- Inlet Branch Name 14
  {221dab31-f23c-41ca-bba8-bc751b77832b}, !- Inlet Branch Name 15
  {2a65477f-bada-4ec6-9888-4a874d50afac}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Handle
  Connector Splitter 2,                   !- Name
  {383d8854-8f85-4867-ba9c-c351dec23be4}, !- Inlet Branch Name
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Outlet Branch Name 1
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Outlet Branch Name 2
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Outlet Branch Name 3
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Outlet Branch Name 4
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Outlet Branch Name 5
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Outlet Branch Name 6
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Outlet Branch Name 7
  {d020730c-1937-485c-9000-d0416e76050f}, !- Outlet Branch Name 8
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Outlet Branch Name 9
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Outlet Branch Name 10
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Outlet Branch Name 11
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Outlet Branch Name 12
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Outlet Branch Name 13
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Outlet Branch Name 14
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Outlet Branch Name 15
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}; !- Outlet Branch Name 16

OS:Connection,
  {60029e7e-2045-433f-a66f-aa8475542057}, !- Handle
  {435d8407-1c68-4838-afe3-34fc73f75329}, !- Name
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Source Object
  17,                                     !- Outlet Port
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad6036e-a557-4db1-a25e-3f181819a10a}, !- Handle
  {6ee3cbcc-3c2a-443f-9c1c-54ea608ce846}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  3,                                      !- Outlet Port
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80c9302-b30b-4963-903d-9be926c2214a}, !- Handle
  {bd7bc226-194c-48b6-af46-fc06c3780b3c}, !- Name
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Source Object
  3,                                      !- Outlet Port
  {bd4824ac-8972-4c3c-adab-0f44c19bdd9f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b94c807b-6709-408b-9805-7f3a5344c049}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Schedule Type Limits Name
  {c8a2619d-8812-4249-b5fc-5c73f0f7e856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8a2619d-8812-4249-b5fc-5c73f0f7e856}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6f4f15ab-e7cf-4138-9f6d-2bd0e26ed096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b7557782-e1fa-427d-9f4e-b451f3770ec9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Schedule Name
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Handle
  Service Water Loop Pump,                !- Name
  {62ed9ed3-036f-4cef-85e2-909875d8024b}, !- Inlet Node Name
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Inlet Port
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}; !- Outlet Port

OS:Connection,
  {62ed9ed3-036f-4cef-85e2-909875d8024b}, !- Handle
  {3700ec60-faaa-459e-8ea7-0f2fa0f4a8a0}, !- Name
  {a5d6006a-7b4f-47cb-80ba-a958a8492faa}, !- Source Object
  3,                                      !- Outlet Port
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbe72a8-cd87-4792-9664-1c6aea421fc1}, !- Handle
  {9af27f53-5c1c-4369-bd26-90c676429484}, !- Name
  {fc1516a4-3e52-4ba9-b2a7-23a629c1a9a1}, !- Source Object
  3,                                      !- Outlet Port
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc322a0-8a1b-471e-804a-3b7ffeab81f0}, !- Handle
  {d62c77b4-5150-4c2a-ba8f-2968785f5b28}, !- Name
  {0d6543ef-04ea-43e6-be3b-e84f1e4297a5}, !- Source Object
  3,                                      !- Outlet Port
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {1b7a5dfb-89ef-449a-9e58-c4c67bbe1aa1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802329251564456,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {96685a83-122b-467d-9bb4-6a62759c1feb}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.561562668,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.561562668,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}, !- Use Side Inlet Node Name
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6e0e66b7-dcb3-4b03-8ffe-ebf91b6ed0f1}, !- Handle
  Schedule Day 28,                        !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {566576ca-ee7c-4372-be67-a216ebbd3f1f}, !- Handle
  Schedule Day 29,                        !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.802 Therm Eff Supply Outlet Water Node, !- Name
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Inlet Port
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}; !- Outlet Port

OS:Connection,
  {59e8a951-4c04-4a3a-9b4e-dd9a94263515}, !- Handle
  {d660a79f-d5e8-4e85-82cf-e537d27bd274}, !- Name
  {b10c9e8a-1890-4a61-aa41-84e8fa42e8c3}, !- Source Object
  3,                                      !- Outlet Port
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4628df7e-84ef-4bce-ae74-006bb35520b1}, !- Handle
  {00eef750-ae82-4725-818e-362e322d824e}, !- Name
  {22d9e0e2-b2ae-45ee-912d-bac43bee13a2}, !- Source Object
  32,                                     !- Outlet Port
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bf583d-c65f-4d38-a3d3-3b6302401088}, !- Handle
  {2596d450-c3bd-4785-8516-b360d5490809}, !- Name
  {f7ad2f68-27fe-4807-9458-791c3377ee42}, !- Source Object
  3,                                      !- Outlet Port
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {61847f3f-7146-4147-a5d9-ac912871d09b}, !- Inlet Node Name
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}; !- Outlet Node Name

OS:Node,
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5d4d5da7-634b-42cc-8011-45340845468d}, !- Inlet Port
  {61847f3f-7146-4147-a5d9-ac912871d09b}; !- Outlet Port

OS:Connection,
  {5d4d5da7-634b-42cc-8011-45340845468d}, !- Handle
  {c1ebddfb-fb62-45a6-a94a-f6a9adec560d}, !- Name
  {a5be4d2f-aab5-4802-acd7-57d12d91bff2}, !- Source Object
  4,                                      !- Outlet Port
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}, !- Inlet Port
  {aab04185-39fe-4b98-83c2-070efea41e9a}; !- Outlet Port

OS:Connection,
  {61847f3f-7146-4147-a5d9-ac912871d09b}, !- Handle
  {8209277e-5fb9-4b06-8b9a-74b5b812f664}, !- Name
  {17f2a301-f4c7-43a3-aea8-8ee1c1a0cd63}, !- Source Object
  3,                                      !- Outlet Port
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1444c5d8-61d5-40dd-9c6c-c3ef3df4bbfa}, !- Handle
  {dd85af08-ace2-4e22-a591-3daaba8fe3e6}, !- Name
  {364dfcb5-c1a7-4289-97a3-6c1df69b886c}, !- Source Object
  3,                                      !- Outlet Port
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab04185-39fe-4b98-83c2-070efea41e9a}, !- Handle
  {15bcd3e4-a461-4775-a151-d35ec04079f8}, !- Name
  {186bab3c-6017-4690-9358-71c26f082f4c}, !- Source Object
  3,                                      !- Outlet Port
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}, !- Inlet Node Name
  {2036f43e-2d54-4b4c-866a-471dfade2462}; !- Outlet Node Name

OS:Node,
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2036f43e-2d54-4b4c-866a-471dfade2462}, !- Inlet Port
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}; !- Outlet Port

OS:Connection,
  {7de4ae5b-494d-4438-9e8a-2d8445f27830}, !- Handle
  {ddd60348-9b95-44e4-a85f-2f5a13296bc8}, !- Name
  {6537c6f3-81bf-4fdf-ab0e-6e7c4e0e3942}, !- Source Object
  3,                                      !- Outlet Port
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2036f43e-2d54-4b4c-866a-471dfade2462}, !- Handle
  {3c5eddea-7fbf-493a-b7a7-083774524cca}, !- Name
  {e1d37a2d-7393-4b0b-b816-7a3ceb8bc3bb}, !- Source Object
  3,                                      !- Outlet Port
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28d0e22-df83-4e36-8e9d-05258835a7ad}, !- Handle
  {bc8d474c-8345-46ee-bc15-e7db05a2e645}, !- Name
  {2e115164-107f-49c3-ada9-c1af6c59a5a6}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9ac7c056-5578-4c80-8da3-651edb458496}, !- Inlet Node Name
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}; !- Outlet Node Name

OS:Node,
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Inlet Port
  {9ac7c056-5578-4c80-8da3-651edb458496}; !- Outlet Port

OS:Connection,
  {65518494-83e3-4956-a423-0f90d2cf381c}, !- Handle
  {9c9d6f88-1a43-420e-84c6-5629e7b9f774}, !- Name
  {a96670aa-20f9-4dca-83ba-b3bd08f16a3e}, !- Source Object
  2,                                      !- Outlet Port
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac7c056-5578-4c80-8da3-651edb458496}, !- Handle
  {5ef30348-a0b0-424c-bbfd-4940247f8dd7}, !- Name
  {45a429e0-bdc6-4f01-8657-e977fe9b76f2}, !- Source Object
  3,                                      !- Outlet Port
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90800ac-f8cd-4a3d-b4de-eb1e954ba6b2}, !- Handle
  {213011f5-3c34-469f-b778-ecddc5774193}, !- Name
  {ec1ab3b5-dabe-4a1f-95da-a778fe3e2792}, !- Source Object
  3,                                      !- Outlet Port
  {ca0f0c81-6f5e-483e-a430-4d33e34ba090}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}, !- Inlet Node Name
  {be738697-bf3c-4c95-8291-b4c1a88431e3}; !- Outlet Node Name

OS:Node,
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {be738697-bf3c-4c95-8291-b4c1a88431e3}, !- Inlet Port
  {383d8854-8f85-4867-ba9c-c351dec23be4}; !- Outlet Port

OS:Connection,
  {c40e03c5-cc6b-4bf5-8d34-b318cb8d2f74}, !- Handle
  {71acba3a-7649-4e25-bbc6-dbf8cedb62d2}, !- Name
  {af9d0006-baaf-4bef-96a4-cb63451b4906}, !- Source Object
  3,                                      !- Outlet Port
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be738697-bf3c-4c95-8291-b4c1a88431e3}, !- Handle
  {456c338e-5318-4a36-9d71-48db83dce30e}, !- Name
  {8d76409e-2077-4e1f-bd80-b8e15406427e}, !- Source Object
  3,                                      !- Outlet Port
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383d8854-8f85-4867-ba9c-c351dec23be4}, !- Handle
  {9b33caf4-8491-48d8-9e94-6967862e6dc3}, !- Name
  {70333579-81c0-4b1b-86e6-f6cd537f0507}, !- Source Object
  3,                                      !- Outlet Port
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}, !- Inlet Node Name
  {acced07e-ab74-4025-84e5-f56555ea5d39}; !- Outlet Node Name

OS:Node,
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Inlet Port
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}; !- Outlet Port

OS:Connection,
  {45cffc58-1c61-43bb-9c34-f5198325ed53}, !- Handle
  {d0c958fb-a500-41b4-88f2-807134ec854e}, !- Name
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Source Object
  2,                                      !- Outlet Port
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f7369c-ffb0-4c7a-ad18-976b8332ce99}, !- Handle
  {1da201d1-6d23-4926-a2d7-3a74106f3479}, !- Name
  {d180d4c9-7d63-455e-a8d3-c30e020fce82}, !- Source Object
  3,                                      !- Outlet Port
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acced07e-ab74-4025-84e5-f56555ea5d39}, !- Handle
  {18bddc97-d43d-467f-9ab7-a6be70c8dba5}, !- Name
  {336761e0-eae6-4c2a-973e-ce291402bd88}, !- Source Object
  3,                                      !- Outlet Port
  {2c3c3b63-0afe-4238-8059-b34a337bb4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Handle
  Water Use Connections 1,                !- Name
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}, !- Inlet Node Name
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {269dc179-f168-4a83-9905-024044e67ed5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69c08e79-7027-4a84-ad28-a9bc59ff8501}, !- Handle
  Core_bottom Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {f5041336-4d9f-4b8c-b701-26ba5a8a7ce3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5041336-4d9f-4b8c-b701-26ba5a8a7ce3}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aec6458-e020-444a-afbd-80c7d49178cb}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {7b33da94-e006-4a87-8aeb-46f6250f02a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b33da94-e006-4a87-8aeb-46f6250f02a0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  {47e6a7db-d6f4-4c7d-b08e-f5ee2afe89c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47e6a7db-d6f4-4c7d-b08e-f5ee2afe89c3}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {269dc179-f168-4a83-9905-024044e67ed5}, !- Handle
  Core_bottom Service Water Use 0.17gal/min, !- Name
  {69c08e79-7027-4a84-ad28-a9bc59ff8501}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {47662dd3-ffbc-4055-89f5-d3fcbac069ff}, !- Default Day Schedule Name
  {37fc2c64-d1c6-4321-adad-3820afa8a467}, !- Summer Design Day Schedule Name
  {bc9f17cf-3ff1-4728-9af6-682460c5e3c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47662dd3-ffbc-4055-89f5-d3fcbac069ff}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {37fc2c64-d1c6-4321-adad-3820afa8a467}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {6924d8d4-9729-4f28-a023-62243de11089}, !- Handle
  Schedule Rule 26,                       !- Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abb906a3-df52-4de2-be61-5580221b92b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abb906a3-df52-4de2-be61-5580221b92b4}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {bc9f17cf-3ff1-4728-9af6-682460c5e3c7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {8eb03a12-12f6-42ec-8e0f-3f93d7388782}, !- Handle
  Schedule Rule 27,                       !- Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {823fafff-4418-4099-b8e4-26abff4df352}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {823fafff-4418-4099-b8e4-26abff4df352}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Inlet Port
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}; !- Outlet Port

OS:Connection,
  {ab960776-7ed8-455a-939e-4611d7ef315c}, !- Handle
  {09bd7572-7217-498c-be9e-9d683a043f56}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  4,                                      !- Outlet Port
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Inlet Port
  {343620ae-d492-4040-84fb-fecea373e58a}; !- Outlet Port

OS:Connection,
  {e05a3768-c9e8-4982-9204-2aedbb03f5af}, !- Handle
  {ee055ec4-4a44-47ef-9e3c-385c44867c74}, !- Name
  {7d1d9da8-88d5-49f0-897c-80721e994513}, !- Source Object
  3,                                      !- Outlet Port
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b675d123-4f31-450e-b46b-4a6aef42b714}, !- Handle
  {fb1ee619-9535-4703-8c88-dfa2ff75cabd}, !- Name
  {70ddc1e6-0738-41f5-82fd-af72a0cc958b}, !- Source Object
  3,                                      !- Outlet Port
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343620ae-d492-4040-84fb-fecea373e58a}, !- Handle
  {099653e9-be0a-495b-8eb2-ce7a0fcb8daa}, !- Name
  {225f93cc-c89c-4089-9cb2-75c3ae6eea37}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Handle
  Water Use Connections 2,                !- Name
  {a47c5291-0085-49b1-94de-157400456e4a}, !- Inlet Node Name
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50da2f16-9c1b-4322-b380-3ddf489e5df9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab6a0bb9-afa9-43bc-993f-524491f076fd}, !- Handle
  Core_mid Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50da2f16-9c1b-4322-b380-3ddf489e5df9}, !- Handle
  Core_mid Service Water Use 0.17gal/min, !- Name
  {ab6a0bb9-afa9-43bc-993f-524491f076fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Inlet Port
  {a47c5291-0085-49b1-94de-157400456e4a}; !- Outlet Port

OS:Connection,
  {d766ffb6-5d04-4fde-a027-7f8a85f3c755}, !- Handle
  {e13a80e2-7fa7-40c7-966f-c803b8516ef7}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  5,                                      !- Outlet Port
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Inlet Port
  {4f9c3fd5-0411-4acb-931f-417f697634cd}; !- Outlet Port

OS:Connection,
  {a47c5291-0085-49b1-94de-157400456e4a}, !- Handle
  {12cd13a1-d81d-43db-8dc4-d011429988e9}, !- Name
  {f2b27835-8d62-43cc-9407-f69a221cdffa}, !- Source Object
  3,                                      !- Outlet Port
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15ea5a7-6e73-4f7b-b727-9d272e797432}, !- Handle
  {2b09efc7-1805-4c05-b681-4ceb0b317102}, !- Name
  {e2ad939c-79af-4ce6-8fdc-9917e749f14b}, !- Source Object
  3,                                      !- Outlet Port
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9c3fd5-0411-4acb-931f-417f697634cd}, !- Handle
  {9969cf36-4314-4f3b-bff8-1507a43a1477}, !- Name
  {9d2f6ed3-29b3-44e7-a303-c0cb6740a241}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Handle
  Water Use Connections 3,                !- Name
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}, !- Inlet Node Name
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd323a22-a25f-4753-b53f-ef0ac5a435d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb801b75-a717-4ce2-a396-7bc67014a54d}, !- Handle
  Core_top Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-005,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd323a22-a25f-4753-b53f-ef0ac5a435d2}, !- Handle
  Core_top Service Water Use 0.17gal/min, !- Name
  {bb801b75-a717-4ce2-a396-7bc67014a54d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Inlet Port
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}; !- Outlet Port

OS:Connection,
  {2877073e-bbb7-44e6-ae05-8c7019484925}, !- Handle
  {3de96766-3302-4668-99cd-0331370fbb16}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  6,                                      !- Outlet Port
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee949174-be08-4642-af04-aed901151e93}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Inlet Port
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}; !- Outlet Port

OS:Connection,
  {541aad7d-a9a8-46d4-a6fd-09eeb796fb03}, !- Handle
  {802db8d3-c4a6-4b10-a26e-579e134df8b5}, !- Name
  {6d1592a5-da6a-4b48-b57d-dc8ef4909089}, !- Source Object
  3,                                      !- Outlet Port
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd28df00-10ac-46c6-b45c-74dab365c94d}, !- Handle
  {48dde564-0539-4775-97a8-678827f672c7}, !- Name
  {0f1a211e-eb12-4e42-94c3-308849396372}, !- Source Object
  3,                                      !- Outlet Port
  {ee949174-be08-4642-af04-aed901151e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883ffc5f-f6d3-4216-84b8-c5512997ab83}, !- Handle
  {b0dee1ad-e6ff-425a-964e-b9f8494ca083}, !- Name
  {ee949174-be08-4642-af04-aed901151e93}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Handle
  Water Use Connections 4,                !- Name
  {0f9dabed-2214-4360-97db-f0a0866fd331}, !- Inlet Node Name
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b487d05-3fe7-43ad-a93a-cd10cac8804d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b18e7de3-e014-4136-a59c-779ebca2663d}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6b487d05-3fe7-43ad-a93a-cd10cac8804d}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.04gal/min, !- Name
  {b18e7de3-e014-4136-a59c-779ebca2663d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Inlet Port
  {0f9dabed-2214-4360-97db-f0a0866fd331}; !- Outlet Port

OS:Connection,
  {48cf6cd0-395b-4792-8fa3-640253210978}, !- Handle
  {14b7c0b1-ac69-461e-ae8e-74b35de37e89}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  7,                                      !- Outlet Port
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Inlet Port
  {a1c3abd9-970e-48b7-b000-64e29db7550b}; !- Outlet Port

OS:Connection,
  {0f9dabed-2214-4360-97db-f0a0866fd331}, !- Handle
  {6103d214-e13d-47a8-bdf9-d1ce15da7704}, !- Name
  {425e9e27-43aa-4cc8-8837-ea4feb85f9fa}, !- Source Object
  3,                                      !- Outlet Port
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2276c428-b568-48af-8a25-6c48da694bfd}, !- Handle
  {cb036a9a-d891-4cb7-8621-bd415ef7daa9}, !- Name
  {c6d93e26-b0ce-41cb-b193-bd5c862c2974}, !- Source Object
  3,                                      !- Outlet Port
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c3abd9-970e-48b7-b000-64e29db7550b}, !- Handle
  {87fa3bcf-141b-4064-93be-6f58af239ef4}, !- Name
  {b47b835c-3fb8-4cf7-bb4f-6a28319a7cf5}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Handle
  Water Use Connections 5,                !- Name
  {34c14ad0-0747-417c-b566-a0b97d8466ff}, !- Inlet Node Name
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3cb23d20-ecc4-46d1-943b-383939401208}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83c01676-2568-46c2-aff2-f5c7bb54cf22}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3cb23d20-ecc4-46d1-943b-383939401208}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.02gal/min, !- Name
  {83c01676-2568-46c2-aff2-f5c7bb54cf22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Inlet Port
  {34c14ad0-0747-417c-b566-a0b97d8466ff}; !- Outlet Port

OS:Connection,
  {f7a23b4b-4490-4d51-8341-38bd6c01b107}, !- Handle
  {a7e6ab55-96ce-4359-aeeb-34c71c99f65b}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  8,                                      !- Outlet Port
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Inlet Port
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}; !- Outlet Port

OS:Connection,
  {34c14ad0-0747-417c-b566-a0b97d8466ff}, !- Handle
  {94136e70-fd89-4da4-bcdd-4113369fd53b}, !- Name
  {42d6642b-6561-4c4f-b468-0cfeeef9b486}, !- Source Object
  3,                                      !- Outlet Port
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0421751-6268-4788-a0e4-e998f79cd4c0}, !- Handle
  {ede7a487-2318-4515-8b59-c11315745aba}, !- Name
  {5800b9f1-47fe-47cb-bb7d-9a14a7c1d51e}, !- Source Object
  3,                                      !- Outlet Port
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280fdbaf-549e-4d6a-b96f-ba52729507aa}, !- Handle
  {2cba202e-1a61-4b67-b6a4-e8ed2d98d968}, !- Name
  {219e2e2c-63c6-4a9d-bb38-527b289332f0}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Handle
  Water Use Connections 6,                !- Name
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}, !- Inlet Node Name
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87ffa004-958c-489e-866c-7ba01a5b902b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8943986-479b-4293-b950-ee2e479ba30f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87ffa004-958c-489e-866c-7ba01a5b902b}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.04gal/min, !- Name
  {b8943986-479b-4293-b950-ee2e479ba30f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Inlet Port
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}; !- Outlet Port

OS:Connection,
  {7b03bb40-eedf-4eac-8098-8d8de932b0c0}, !- Handle
  {d6267e00-2652-473e-a4d7-b1513ca574a0}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  9,                                      !- Outlet Port
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Inlet Port
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}; !- Outlet Port

OS:Connection,
  {de3f8e8a-25d9-4e60-bfac-b6a02c8eaf08}, !- Handle
  {8db8b1ec-9e97-4ba2-a9da-8e4a73fd47c1}, !- Name
  {01f566c3-17ff-424f-94ea-53d75dd6caf1}, !- Source Object
  3,                                      !- Outlet Port
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dd0ea8-49f4-47ff-9668-e1402e17f919}, !- Handle
  {0c1dedd6-9b33-4bbf-a61c-6fc776df2e2a}, !- Name
  {5ce74a71-b47f-47c7-9ab8-78fba3dd76f4}, !- Source Object
  3,                                      !- Outlet Port
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3308dc6a-87fd-4c7e-93d1-27422ec4927c}, !- Handle
  {6122dc17-bc35-40c8-a7db-c3b6b29238cc}, !- Name
  {efd2c80d-19ad-4c8b-9bdd-1afb6f6a1c85}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Handle
  Water Use Connections 7,                !- Name
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}, !- Inlet Node Name
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f3ddfd3-ebbb-4e75-9ecc-63e21e9e46f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {480ed815-143e-4344-b43c-1eb0c3a21e87}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9f3ddfd3-ebbb-4e75-9ecc-63e21e9e46f9}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.02gal/min, !- Name
  {480ed815-143e-4344-b43c-1eb0c3a21e87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {d020730c-1937-485c-9000-d0416e76050f}, !- Inlet Port
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}; !- Outlet Port

OS:Connection,
  {d020730c-1937-485c-9000-d0416e76050f}, !- Handle
  {021073a6-c539-4b96-ac5b-bcd335c9a7e4}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  10,                                     !- Outlet Port
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Inlet Port
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}; !- Outlet Port

OS:Connection,
  {7e584f1e-91fc-4b47-97cb-96384e61d3e6}, !- Handle
  {733c5f4b-0cd3-4d52-8cbc-b5804c4bb244}, !- Name
  {07effcc1-07f5-42fd-8395-68df12a2e109}, !- Source Object
  3,                                      !- Outlet Port
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31479ce7-072c-4000-8f70-e4cea3b8fa30}, !- Handle
  {1aa073ef-caf0-431b-a411-d797e72c4ad0}, !- Name
  {281c348f-9717-4174-a4a2-a9d9a60c09e7}, !- Source Object
  3,                                      !- Outlet Port
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0373833c-faa5-4a1f-b90b-647c497f9a1c}, !- Handle
  {1cb4757d-e9ab-4a9b-94a8-fa5e08a4c44a}, !- Name
  {e4a377b3-7ba5-4de9-9ee1-12826686ddb7}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {921f9789-010d-4496-96e2-705462041eb1}, !- Handle
  Water Use Connections 8,                !- Name
  {db14b6b2-0922-4af9-828c-c5938986b4c1}, !- Inlet Node Name
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bf1d8a6-631f-4e77-85a7-6873bcf5b977}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c3a8a6a-4fb3-4a2f-b280-416761c46787}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5bf1d8a6-631f-4e77-85a7-6873bcf5b977}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.04gal/min, !- Name
  {1c3a8a6a-4fb3-4a2f-b280-416761c46787}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Inlet Port
  {db14b6b2-0922-4af9-828c-c5938986b4c1}; !- Outlet Port

OS:Connection,
  {7030d878-f013-485e-bccb-b0daf5a045e0}, !- Handle
  {4fa311cb-9bf4-4818-96c3-4f179ccdc7d5}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  11,                                     !- Outlet Port
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Inlet Port
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}; !- Outlet Port

OS:Connection,
  {db14b6b2-0922-4af9-828c-c5938986b4c1}, !- Handle
  {fecf5cca-53b6-4202-9c56-90865032f3d3}, !- Name
  {2d8ab095-b749-4eb7-834a-6b5e68a4de92}, !- Source Object
  3,                                      !- Outlet Port
  {921f9789-010d-4496-96e2-705462041eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dec281b-162d-4909-9733-56b04f2afe8b}, !- Handle
  {eb2143b4-d940-4024-8aa3-75c29b2db0e1}, !- Name
  {921f9789-010d-4496-96e2-705462041eb1}, !- Source Object
  3,                                      !- Outlet Port
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4734d009-86a7-47fd-a25d-13a8ef9c3ec5}, !- Handle
  {26584db8-d33d-4b89-9e75-26a5da7729c5}, !- Name
  {2e494531-b1c7-419c-9738-029adbd79b32}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Handle
  Water Use Connections 9,                !- Name
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}, !- Inlet Node Name
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {815141cd-1a40-4359-80fc-bbd9c140728c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1fd0232-99f0-4d97-bec0-2a61f824c7d5}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {815141cd-1a40-4359-80fc-bbd9c140728c}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.02gal/min, !- Name
  {d1fd0232-99f0-4d97-bec0-2a61f824c7d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Inlet Port
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}; !- Outlet Port

OS:Connection,
  {cbab984f-7cc8-4ea6-9338-665c96e4f09b}, !- Handle
  {f44b14c3-2173-4269-9d6b-9ee86538c4c0}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  12,                                     !- Outlet Port
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Inlet Port
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}; !- Outlet Port

OS:Connection,
  {49b2da02-5a9c-4ec4-9d5a-956d4afb0621}, !- Handle
  {b19689bc-977f-4f82-adf2-c3867f31e1cd}, !- Name
  {733e67a1-3871-4b2f-921a-4baf7ac592f3}, !- Source Object
  3,                                      !- Outlet Port
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a771f3e-84e3-4d32-b357-27ae162c3978}, !- Handle
  {d3a842a0-4853-4170-81d3-2b8f4cf5eec3}, !- Name
  {58e7c9aa-ec38-4d98-badb-a00953ea23b5}, !- Source Object
  3,                                      !- Outlet Port
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcca358b-d1a3-4fc1-bb86-ff9c0efd70cf}, !- Handle
  {aa578495-a28a-44d2-ada8-d6b2e03f4bad}, !- Name
  {0d8fd99b-4d6f-4908-b487-bc09564b554e}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Handle
  Water Use Connections 10,               !- Name
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}, !- Inlet Node Name
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {add0a68c-95b4-4094-ae03-d9fb13469b6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80db225e-fb41-43cf-83fb-9ebe73258f56}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {add0a68c-95b4-4094-ae03-d9fb13469b6e}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.04gal/min, !- Name
  {80db225e-fb41-43cf-83fb-9ebe73258f56}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Inlet Port
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}; !- Outlet Port

OS:Connection,
  {60bbcbbd-5bb4-4192-b098-ac4b5e7c44a6}, !- Handle
  {ba25d515-cdd9-4b53-8a6e-c583c5d2737c}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  13,                                     !- Outlet Port
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Inlet Port
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}; !- Outlet Port

OS:Connection,
  {688712a0-5826-4e69-a853-3f5c0a56d1d7}, !- Handle
  {74d2905d-ef95-47c7-92f6-1d9cee199fbc}, !- Name
  {a80613f0-5e85-4437-80ae-aa4def418e04}, !- Source Object
  3,                                      !- Outlet Port
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64abb15-08a7-4218-86b0-43918ae2704f}, !- Handle
  {44df6ee1-6fba-42a2-bc8f-5d5c34fe1500}, !- Name
  {dccd8e33-1fa4-4910-91d5-75cc66d771d4}, !- Source Object
  3,                                      !- Outlet Port
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710c04e4-4f59-48ff-a8c4-f63f13b19560}, !- Handle
  {fe2a3a34-c541-4f0a-8aec-149ff9e2af82}, !- Name
  {26a5f444-9952-4f8f-92fc-94cc5e53d67b}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Handle
  Water Use Connections 11,               !- Name
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}, !- Inlet Node Name
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e5796a1-2e5d-4615-b01b-34089f472f32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a07a56d7-d3d0-4e69-89e6-97dc2d7029a0}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1e5796a1-2e5d-4615-b01b-34089f472f32}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.02gal/min, !- Name
  {a07a56d7-d3d0-4e69-89e6-97dc2d7029a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Inlet Port
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}; !- Outlet Port

OS:Connection,
  {eda9b639-c00e-48c6-9fe1-644d44a72abd}, !- Handle
  {4543d502-76ea-4966-bafb-b510b38f890d}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  14,                                     !- Outlet Port
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Inlet Port
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}; !- Outlet Port

OS:Connection,
  {2abcccb6-d7a0-4bf9-899a-1339801b2345}, !- Handle
  {ad1f9344-d1c8-492b-8abe-85a1b5935893}, !- Name
  {88f7520f-94a0-4855-a887-7a1c8398bf81}, !- Source Object
  3,                                      !- Outlet Port
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8517c28e-619a-41eb-a4ab-27db83060b76}, !- Handle
  {dc3a9714-8eff-46ae-900a-fed6e96758a4}, !- Name
  {d3357a39-0f81-4d77-96a9-3038c7e7f092}, !- Source Object
  3,                                      !- Outlet Port
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3b27c0-741f-4be2-8bdb-5ee0eeb11e79}, !- Handle
  {58c1d31d-5b75-4756-9ba1-768bfb6fcac0}, !- Name
  {f0aa4943-4348-43b5-8d56-cd7c4c5fa215}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Handle
  Water Use Connections 12,               !- Name
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}, !- Inlet Node Name
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b770f7b-e01b-4bca-847f-19f422a98582}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f58b8677-408e-4e53-9817-60d00a170f2d}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5b770f7b-e01b-4bca-847f-19f422a98582}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.04gal/min, !- Name
  {f58b8677-408e-4e53-9817-60d00a170f2d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Inlet Port
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}; !- Outlet Port

OS:Connection,
  {53be4e83-1c8d-403f-8e02-53fb19fc2e00}, !- Handle
  {0d0cf488-7631-4ceb-be81-51fd4cdf3475}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  15,                                     !- Outlet Port
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Inlet Port
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}; !- Outlet Port

OS:Connection,
  {f7488f1d-f236-4e0d-95e0-f3b5dd8562c6}, !- Handle
  {81ff3bbf-1237-4c42-a0d7-cd47d73ce0fa}, !- Name
  {29a86004-f687-407f-9c6d-15f44920ce06}, !- Source Object
  3,                                      !- Outlet Port
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717239ea-66c8-4b43-979c-db139f398b57}, !- Handle
  {446e64ef-eca4-4a83-95e5-ef3a046572ac}, !- Name
  {cd388bc8-8cef-48c0-a0bc-98b726377c07}, !- Source Object
  3,                                      !- Outlet Port
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818c3802-3679-4d2d-86ce-337e1d0eeb8c}, !- Handle
  {015baf98-5481-47ce-8241-0f81bcaa4871}, !- Name
  {4b041514-4370-4241-8958-3d160c3082e5}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Handle
  Water Use Connections 13,               !- Name
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}, !- Inlet Node Name
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7f25247-fc4d-4b88-be06-83f07fa72206}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a773aaa5-eb05-42c1-989d-a38989933d06}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e7f25247-fc4d-4b88-be06-83f07fa72206}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.02gal/min, !- Name
  {a773aaa5-eb05-42c1-989d-a38989933d06}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Inlet Port
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}; !- Outlet Port

OS:Connection,
  {37911c3d-3c1c-4556-871d-c9350c00ebba}, !- Handle
  {c010a5c9-5d44-49ad-97ea-ecf1580484a5}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  16,                                     !- Outlet Port
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Inlet Port
  {0fb5d894-fe47-456a-87e2-40401c316b12}; !- Outlet Port

OS:Connection,
  {a883d01e-6651-4fb6-be5c-e7c06d5be1ef}, !- Handle
  {c98755d3-459c-4450-9337-78c02950bed7}, !- Name
  {05237e97-3094-4efb-a605-8abfc14b6505}, !- Source Object
  3,                                      !- Outlet Port
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aed2093-7f13-44e7-a6d4-855098c1d751}, !- Handle
  {0554d7b5-e391-43ba-8a59-33c0bd72822f}, !- Name
  {b63140c4-d3d3-429d-b408-5c7d11f1f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb5d894-fe47-456a-87e2-40401c316b12}, !- Handle
  {23c01226-db4e-4c83-830c-aaae3ef50734}, !- Name
  {02f4d1f6-5c93-4d7f-a7c0-dba743ba5565}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Handle
  Water Use Connections 14,               !- Name
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}, !- Inlet Node Name
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {62c3f5bf-4960-4b92-ad6c-4cd88722e7e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5e839d8-97ce-4eb7-9254-69f265865eb8}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-006,                   !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {62c3f5bf-4960-4b92-ad6c-4cd88722e7e9}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.04gal/min, !- Name
  {c5e839d8-97ce-4eb7-9254-69f265865eb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Inlet Port
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}; !- Outlet Port

OS:Connection,
  {f07360a2-7e3b-46ab-a9fd-745049cfee62}, !- Handle
  {e45c3887-cce6-4b13-a22f-95c0a0b65c7a}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  17,                                     !- Outlet Port
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Inlet Port
  {221dab31-f23c-41ca-bba8-bc751b77832b}; !- Outlet Port

OS:Connection,
  {5b613600-8a7e-4be3-b2f7-e7c28063e699}, !- Handle
  {a1fa0d54-d55c-4c49-98e5-cb36c99c631c}, !- Name
  {595358b0-31e3-461e-a8e7-32f06fc36531}, !- Source Object
  3,                                      !- Outlet Port
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d5a49b-c186-424a-a6c4-27d65b5fb0b6}, !- Handle
  {b47f9bf9-f5c2-4e50-ace6-50199a760c01}, !- Name
  {003be977-dbd2-4096-b99d-08fe5d0d3ee1}, !- Source Object
  3,                                      !- Outlet Port
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221dab31-f23c-41ca-bba8-bc751b77832b}, !- Handle
  {6c83e5f9-f058-495e-8b4f-41a6313230da}, !- Name
  {f79895ec-7071-47ec-8db9-d2ca6510dbe3}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Handle
  Water Use Connections 15,               !- Name
  {7fe39db9-7e39-409d-95ee-307eb880bc46}, !- Inlet Node Name
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b8e39d5-479a-4765-ad83-4d2ffe25f333}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c5e14c1-ac4f-45d1-a08c-ba0fb29445df}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-006,                  !- Peak Flow Rate {m3/s}
  {b5a1ac70-809d-4802-9caf-11c8d38a371b}, !- Target Temperature Schedule Name
  {e908dc29-76c9-4c06-ba43-4fca7a34ac6b}, !- Sensible Fraction Schedule Name
  {8aec6458-e020-444a-afbd-80c7d49178cb}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4b8e39d5-479a-4765-ad83-4d2ffe25f333}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.02gal/min, !- Name
  {6c5e14c1-ac4f-45d1-a08c-ba0fb29445df}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {cbb402fd-6733-4ece-b36e-6135cc0f6629}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}, !- Inlet Port
  {7fe39db9-7e39-409d-95ee-307eb880bc46}; !- Outlet Port

OS:Connection,
  {bcee101f-fbc1-43db-bab0-4f920ea0a6c8}, !- Handle
  {724672e4-5244-475f-b615-00615b12f486}, !- Name
  {878b6185-cc0e-4424-902c-091d7d0bb516}, !- Source Object
  18,                                     !- Outlet Port
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Inlet Port
  {2a65477f-bada-4ec6-9888-4a874d50afac}; !- Outlet Port

OS:Connection,
  {7fe39db9-7e39-409d-95ee-307eb880bc46}, !- Handle
  {03b0c681-5bcf-4c9c-9b72-d52b91afe6c3}, !- Name
  {b71102b8-2147-4ac1-a21c-868bb148f6a8}, !- Source Object
  3,                                      !- Outlet Port
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f41674-0c9d-48fa-a7bc-1682c53a22d9}, !- Handle
  {ad7fd7b2-0fd7-4427-8bc0-fb22454cdb9d}, !- Name
  {d60438b2-43a6-447d-8152-034691399fb3}, !- Source Object
  3,                                      !- Outlet Port
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a65477f-bada-4ec6-9888-4a874d50afac}, !- Handle
  {bef52333-872d-49ae-bc18-1fd0b21862e9}, !- Name
  {addd2342-eb89-4e1f-955e-6b59eb6f52e0}, !- Source Object
  3,                                      !- Outlet Port
  {1d7b5ceb-df56-4589-a125-9384be9205c7}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {f319378f-6090-48da-ba04-0c14c933f89b}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7476.45;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {e36a11c2-4ea8-4d87-b6cb-acb0c1251cfc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {ea2da8ef-5a7b-4361-8642-66f291236b15}, !- Default Day Schedule Name
  {15c95081-a476-42ac-be7d-4a97816bae35}, !- Summer Design Day Schedule Name
  {b60d3168-c57a-44d5-87b2-14e1e9c75348}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea2da8ef-5a7b-4361-8642-66f291236b15}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b60d3168-c57a-44d5-87b2-14e1e9c75348}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {15c95081-a476-42ac-be7d-4a97816bae35}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {10ac0864-fb91-44bc-b60a-8a785d031a57}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {f319378f-6090-48da-ba04-0c14c933f89b}, !- Exterior Lights Definition Name
  {e36a11c2-4ea8-4d87-b6cb-acb0c1251cfc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ae2f24cc-35f7-4d22-9f76-5afbc6b25ea8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  623.03;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {9150a494-74db-4d15-984d-e28b1ac1106b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  {03b99e7e-327b-4992-8100-77cc5333381c}, !- Default Day Schedule Name
  {a1a66764-3166-40cd-8d99-14acd71dac22}, !- Summer Design Day Schedule Name
  {1a6a8c4e-2969-47bc-9dd3-bc1033fe0936}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03b99e7e-327b-4992-8100-77cc5333381c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1a6a8c4e-2969-47bc-9dd3-bc1033fe0936}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a1a66764-3166-40cd-8d99-14acd71dac22}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {03ec2dac-3940-467d-a0c9-51155b5b2fc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {fc1e488a-c3d7-42f4-9cc9-df003f976ca0}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ae2f24cc-35f7-4d22-9f76-5afbc6b25ea8}, !- Exterior Lights Definition Name
  {9150a494-74db-4d15-984d-e28b1ac1106b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:WaterMainsTemperature,
  {7565a312-3371-433d-80d2-0dfe5c27d325}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b6056682-833a-4554-86d2-125602ef1b85}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ed132ae7-531f-461e-9e6c-ce24999efb83}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:RunPeriodControl:DaylightSavingTime,
  {07c7e341-21c8-421e-857b-d8d6117f45d1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {420f66e2-dcfe-4e33-a79e-f1f1160e53c7}, !- Handle
  20.49,                                  !- January Ground Temperature {C}
  20.43,                                  !- February Ground Temperature {C}
  20.44,                                  !- March Ground Temperature {C}
  20.5,                                   !- April Ground Temperature {C}
  20.59,                                  !- May Ground Temperature {C}
  22.83,                                  !- June Ground Temperature {C}
  23.24,                                  !- July Ground Temperature {C}
  23.33,                                  !- August Ground Temperature {C}
  23.36,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.78,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {b6f42598-34e4-4f13-b803-7a9281092e6f}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Day,
  {9cdd93bf-ddd2-4481-a105-ecaa0e16bebc}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bef7b1ed-6d48-4988-8b18-726f2617967e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c140b3c8-48bb-4eec-a592-6ceeaed2710b}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {651884e2-bb33-497c-a619-e72065455e9b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {62058ed2-a908-4bfd-b5e3-39f3213d25f1}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {f49ae494-6931-443a-8423-ba50fb16683e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {59c43d4a-dfc6-432e-8177-226a64821ff8}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 1
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 2
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 4
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 5
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 7
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 8
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bef7b1ed-6d48-4988-8b18-726f2617967e}<23.9 && {bef7b1ed-6d48-4988-8b18-726f2617967e}>1.7, !- Program Line 10
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = 29.4, !- Program Line 11
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {62058ed2-a908-4bfd-b5e3-39f3213d25f1} = NULL, !- Program Line 14
  SET {c140b3c8-48bb-4eec-a592-6ceeaed2710b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c19d70be-66ea-4bdf-82a4-217229e1cbbf}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {59c43d4a-dfc6-432e-8177-226a64821ff8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a6e09863-fa05-44b1-a42f-79f533fc9b8e}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a411eb9b-6cb2-42db-a670-e46431c971f4}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {651884e2-bb33-497c-a619-e72065455e9b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {715223e4-e0a8-4bd4-b2cb-b140e583db8b}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {f49ae494-6931-443a-8423-ba50fb16683e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2640b9b6-d865-4d94-832a-8431b86375a7}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 1
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 2
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 4
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 5
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 7
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 8
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}<23.9 && {a6e09863-fa05-44b1-a42f-79f533fc9b8e}>1.7, !- Program Line 10
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = 29.4, !- Program Line 11
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {715223e4-e0a8-4bd4-b2cb-b140e583db8b} = NULL, !- Program Line 14
  SET {a411eb9b-6cb2-42db-a670-e46431c971f4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {19489365-78b3-43fa-82a0-37d43ce48c7c}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2640b9b6-d865-4d94-832a-8431b86375a7}; !- Program Name 1

OS:Daylighting:Control,
  {4bb75cbf-50cc-4bd9-9a38-1366a0521cb4}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aca844b2-66c0-4848-bedf-a6190b06fa45}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {24677fdf-72fa-4875-9e89-608f14fde9ba}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae2d164b-88d0-4503-8241-a4b47205a198}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de4ef528-98e3-4cf6-a3bd-800918df8bab}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c25b4fd8-8783-4be1-a3ac-cb041be0dfa0}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {518f4b7e-ad88-48ed-b37f-e38361e25c42}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e0b77ca0-4c12-4419-b9f6-f19105fb5416}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {09436715-58ff-4802-b2f0-67dbe927bdc3}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {276444f5-110d-400b-b00f-d920f1d2faa9}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e38c400a-8a60-4d02-a110-ab0634a1881f}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f2cc9f29-e32b-424b-a2eb-3d9ce2ef651f}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {626c5dfb-01fa-4444-a0bd-ce2eb0dee0c3}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {947e0bf1-5da0-470b-a958-e8f741daaef6}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e4402f21-ef1f-498f-83b2-b2a8c478a4fd}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1be412c-e0e7-4c86-bd49-fb012cc9d78d}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c875ef9a-8359-491f-a482-7dde74d73d0c}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b4543c24-5413-46d8-b144-e5382978a4db}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d329ae34-dea8-4ce6-b3ff-b7697a5c8376}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f192a248-0488-4eda-b98e-e7d52cf1c12f}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73e642d3-17f4-4913-984e-9f21b1093a2f}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05757b38-601b-496e-95b4-f9d401302030}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fddfd637-f1b3-49a3-a82f-005a97426e18}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {94975c90-282a-4199-828f-0cc83c4f54a1}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:StandardsInformation:Material,
  {ce474dc5-a3c4-4894-87dd-7a53ca333946}, !- Handle
  {60c51e07-9169-46f2-9aba-145972e089ed}; !- Material Name

OS:StandardsInformation:Material,
  {f5205185-b0db-4b65-b87b-6c5eee9245f7}, !- Handle
  {1021664e-f451-4ead-adbc-ba547d29ecf8}; !- Material Name

OS:StandardsInformation:Material,
  {91bf5f47-df46-4367-83f8-333af6f56efe}, !- Handle
  {a3096479-310f-482a-a5d7-a26924a30e27}; !- Material Name

OS:StandardsInformation:Material,
  {1faca77a-7ede-40a0-bfcb-7c963538cc0e}, !- Handle
  {2e8cd9d5-a808-40de-b665-bd2b4a686e5e}; !- Material Name

OS:StandardsInformation:Material,
  {a4b7f686-4287-4af8-bdf6-e5a52b2d7fd2}, !- Handle
  {62742763-2c89-4995-8dac-9457eea27c9a}; !- Material Name

OS:StandardsInformation:Material,
  {e0561da6-d456-40c1-ae4b-bbdcee0169d3}, !- Handle
  {36f118fa-1384-4f91-8923-9e3c3904dc89}; !- Material Name

OS:StandardsInformation:Material,
  {f40b1248-3f96-4837-8ee1-d1a933253074}, !- Handle
  {3a967071-2cb9-454e-ba03-a1c24f1cc897}; !- Material Name

OS:StandardsInformation:Material,
  {91bdbcb3-17bd-4e83-a5ae-3654928dc63f}, !- Handle
  {bccbeea6-a237-45cf-8284-d31db5548249}; !- Material Name

OS:StandardsInformation:Material,
  {db84669f-b895-45d3-a074-f55557c99b67}, !- Handle
  {91cfda5e-1500-48c8-9214-b13d0d9438df}; !- Material Name

OS:StandardsInformation:Material,
  {8266ef9b-ba1e-4d56-ba13-03c916890c0e}, !- Handle
  {831f401f-eafe-40e5-9c50-d5a0ffb07c1a}; !- Material Name

OS:StandardsInformation:Material,
  {c01dd939-54b7-4d90-863e-1a19ba9c887b}, !- Handle
  {4e2e1bde-f566-41a3-a17a-57e1b01d9161}; !- Material Name

OS:StandardsInformation:Material,
  {a801ac5a-7b04-43ef-ac57-757977572542}, !- Handle
  {3bf1803a-ff86-4f75-b20a-2971f19738c5}; !- Material Name

OS:StandardsInformation:Material,
  {344a10bf-54bc-4bf7-8890-7f65e87e8c9f}, !- Handle
  {c3e960d3-b69b-4879-9ce3-5310ed23f8c4}; !- Material Name

OS:StandardsInformation:Material,
  {c82576a8-ba9c-43e2-afa4-c5ad1feb0272}, !- Handle
  {938ffd5b-6779-46df-91c8-c89b7344b319}; !- Material Name

OS:StandardsInformation:Material,
  {a39a9f5c-0d65-42c9-a37c-847ff02f2875}, !- Handle
  {930b9201-28a4-4bbd-ac72-fb1bb22908c2}; !- Material Name

OS:StandardsInformation:Material,
  {88013ab5-9173-42df-bf0c-c2a10924b2a3}, !- Handle
  {76a7c4c3-6048-4545-84d0-318fd5a42eac}; !- Material Name

OS:StandardsInformation:Material,
  {9757ac3f-5348-494f-97fa-cce69f8edf86}, !- Handle
  {72eb4880-67de-4ef5-abd6-0a266aecfd66}; !- Material Name

OS:StandardsInformation:Material,
  {f8ef4095-9fdf-416c-b8e7-fee814929bb7}, !- Handle
  {a8becde7-d4e3-401d-a02a-2dd6642cc0f4}; !- Material Name

OS:StandardsInformation:Material,
  {59cb814f-3dbf-4dc9-9836-4ddf4c1d55da}, !- Handle
  {caed5f64-88c4-40b0-a4ce-c51fbc470e55}; !- Material Name

OS:StandardsInformation:Material,
  {83de5d46-42b1-4e0b-a7b5-2a6e3dfc6f5a}, !- Handle
  {dc4a61b4-a8da-426b-bd31-8b6f774bdc02}; !- Material Name

OS:StandardsInformation:Material,
  {ba6a37b0-c5c3-4dce-9da9-3337b01f26fc}, !- Handle
  {3d32a848-4c58-41cc-b189-5cd7aac93442}; !- Material Name

OS:StandardsInformation:Material,
  {47fa3126-440d-45e4-8cc2-263411b507a4}, !- Handle
  {53bf3604-2303-4645-95a6-5e9cb1683af9}; !- Material Name

OS:StandardsInformation:Material,
  {f2760cc7-b8fe-4e86-a706-709bc29f6c9a}, !- Handle
  {aa37c819-5c9b-4b60-86b0-35d1f57bb9c8}; !- Material Name

OS:StandardsInformation:Material,
  {2cf57e3c-257c-4305-91e9-5553d9e29c5f}, !- Handle
  {3883d593-3af6-470d-add5-cc9c395298b7}; !- Material Name

OS:StandardsInformation:Material,
  {16e84d99-d219-4e40-ba12-4f79b024fad0}, !- Handle
  {06213404-2d54-4f54-8988-c78d793bf047}; !- Material Name

OS:StandardsInformation:Material,
  {fbe3e9f0-136f-436f-bf1a-4c696f565068}, !- Handle
  {d087d449-96ec-4607-8e6f-c531bb0b46e9}; !- Material Name

OS:StandardsInformation:Material,
  {6970fa49-8188-4597-8aac-c4c7d3742f47}, !- Handle
  {1e634d78-a5d7-43f3-92e1-0fee71140a40}; !- Material Name

OS:StandardsInformation:Material,
  {75667f36-8d9e-4de2-8840-8562bf6b8dbc}, !- Handle
  {9cbd620b-553b-4f39-ba7c-913ac83632af}; !- Material Name

OS:StandardsInformation:Material,
  {3249ade3-5332-48eb-a213-bb1c99ccf37f}, !- Handle
  {9dab22c9-ef7d-4052-9660-8611cdb93708}; !- Material Name

OS:StandardsInformation:Material,
  {30d86eb0-00ba-44be-a740-c24c1d0ec0eb}, !- Handle
  {c7aa5d01-4ce4-49d5-97fc-b8c71d430cec}; !- Material Name

OS:StandardsInformation:Construction,
  {bb9aae6d-f3e7-4b95-9028-efc393b30cc4}, !- Handle
  {4581657d-4572-476d-bc09-c3ecc413f771}; !- Construction Name

OS:RadianceParameters,
  {72c67d07-45db-4bcc-bb28-e41f90a88d5a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {879eb94d-0785-450f-a494-2fa389d9f1ee}; !- Handle

OS:OutputControl:ReportingTolerances,
  {1a00d36e-db95-43b5-a4a8-7c1c719bb0d2}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {6685501b-7442-4710-b65a-4a58dbcfa1f9}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {cc67f94d-79df-470d-a257-22be4129baab}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b55c03e1-3758-465c-99ad-baf22bbe89bc}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {3619c5fb-acac-48f9-ba0a-41433497137c}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_published/nze_hvac/tests/output/test_office_vav_reheat/SizingRun/in.epw, !- Url
  C254B53F;                               !- Checksum

OS:PlantLoop,
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {04e52859-1de3-4911-9d93-6470f7180d8c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ff2f0e20-b21a-4762-be19-0bb769e61913}, !- Plant Side Inlet Node Name
  {ffd2f506-b7d4-4361-b7b6-e57b002b6e37}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5f7080e5-87b4-42ad-bd5e-1781363e72f5}, !- Demand Side Inlet Node Name
  {83f540bf-c6ef-4efe-95e1-7459dc6e4586}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8c949359-6858-4e02-8f5b-11f37972883b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Demand Mixer Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Demand Splitter Name
  {90513c47-a1ad-46fd-88fc-068a18feba02}, !- Supply Mixer Name
  {146448d1-b374-4496-850e-a4f603e8490f}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f799bbf5-ca9e-48bf-b1f7-896df1fd9ff3}, !- Handle
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4faba574-e88e-496e-8cdc-61c1b7b74ff1}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {ff2f0e20-b21a-4762-be19-0bb769e61913}, !- Inlet Port
  {af3ba318-afa4-4f60-ab4d-3010d04a74ce}; !- Outlet Port

OS:Node,
  {04e52859-1de3-4911-9d93-6470f7180d8c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {5fd1865f-9753-42a0-bd0e-9d0eba5b46d3}, !- Inlet Port
  {ffd2f506-b7d4-4361-b7b6-e57b002b6e37}; !- Outlet Port

OS:Node,
  {377d133a-59de-4cf0-be69-2351a22252eb}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {b7065d07-8611-450f-8779-08dc570340fd}, !- Inlet Port
  {921e8b12-7f95-42ef-a814-0ddffc930ce0}; !- Outlet Port

OS:Connector:Mixer,
  {90513c47-a1ad-46fd-88fc-068a18feba02}, !- Handle
  Connector Mixer 3,                      !- Name
  {ba9cc8ff-307c-4eb8-8e2f-d9621d9186bc}, !- Outlet Branch Name
  {5220ad0d-a688-48c7-819e-66af65a8c69d}, !- Inlet Branch Name 1
  {a214c9c5-1f40-4d92-87e8-8de2c3099fe3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {146448d1-b374-4496-850e-a4f603e8490f}, !- Handle
  Connector Splitter 3,                   !- Name
  {93f0d7b7-cdf0-4127-a44d-4eedb023bf68}, !- Inlet Branch Name
  {b7065d07-8611-450f-8779-08dc570340fd}, !- Outlet Branch Name 1
  {20db2f8f-95de-4a7d-aa85-450a56568aa7}; !- Outlet Branch Name 2

OS:Connection,
  {ff2f0e20-b21a-4762-be19-0bb769e61913}, !- Handle
  {ad4fc3ba-4c54-4491-90d0-e495195d89af}, !- Name
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Source Object
  14,                                     !- Outlet Port
  {4faba574-e88e-496e-8cdc-61c1b7b74ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7065d07-8611-450f-8779-08dc570340fd}, !- Handle
  {c2f73b23-17f3-4755-b0eb-5a718ea2a4c1}, !- Name
  {146448d1-b374-4496-850e-a4f603e8490f}, !- Source Object
  3,                                      !- Outlet Port
  {377d133a-59de-4cf0-be69-2351a22252eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd2f506-b7d4-4361-b7b6-e57b002b6e37}, !- Handle
  {683bd4da-406d-43d4-922e-02cc190c64ae}, !- Name
  {04e52859-1de3-4911-9d93-6470f7180d8c}, !- Source Object
  3,                                      !- Outlet Port
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {20053577-cd2d-496b-9aa6-6c04a533f5c5}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {5f7080e5-87b4-42ad-bd5e-1781363e72f5}, !- Inlet Port
  {d143ff49-f76a-49bf-bbad-4d35e7eb792b}; !- Outlet Port

OS:Node,
  {041b3196-dc03-4b6d-92e5-74bcff783373}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {427514d1-7ef4-4882-a2fe-9c45d848dc91}, !- Inlet Port
  {83f540bf-c6ef-4efe-95e1-7459dc6e4586}; !- Outlet Port

OS:Node,
  {81dc0e74-534c-4579-a93a-2c44c5b2285b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {0f9bb4cb-1a3c-44bb-8732-e2d31fc64730}, !- Inlet Port
  {1736e38b-e847-44f1-962e-00aee477369c}; !- Outlet Port

OS:Connector:Mixer,
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Handle
  Connector Mixer 4,                      !- Name
  {03373f96-cc2e-4d23-afdf-60cd4cd9afdc}, !- Outlet Branch Name
  {578ba91b-d061-4551-b525-9192747b2622}, !- Inlet Branch Name 1
  {5858f7e7-8956-415b-a84d-3e61a1950ddb}, !- Inlet Branch Name 2
  {bf9cb179-6be8-4a1f-bcf2-1fbd3a7b87d5}, !- Inlet Branch Name 3
  {cf72163f-9b79-493c-8aa9-a6f05f44d7e4}, !- Inlet Branch Name 4
  {58c7024d-d78a-426d-9b32-b1295a1a959a}, !- Inlet Branch Name 5
  {36c14af7-e99f-45bf-a602-60e2843f1f38}, !- Inlet Branch Name 6
  {548552d3-8489-4de7-9909-eedd1c3f5913}, !- Inlet Branch Name 7
  {8bbc47f6-72d3-40a5-9081-b975163a457a}, !- Inlet Branch Name 8
  {85cb2d2e-05ac-48e7-9166-3cbb3ca5d20b}, !- Inlet Branch Name 9
  {93aed871-c12b-4a6c-acf2-3033ba2c88b5}, !- Inlet Branch Name 10
  {b03917d2-fbc2-4464-a147-e67e6ca67074}, !- Inlet Branch Name 11
  {8a791779-0c46-4d15-a5de-a794ac74f2a1}, !- Inlet Branch Name 12
  {ab38b332-13e1-4726-a33d-c17444782d34}, !- Inlet Branch Name 13
  {3a77c5e3-555c-4819-bc06-067d021a1f72}, !- Inlet Branch Name 14
  {3ca89359-a345-4254-a267-0941e5f3aa3d}, !- Inlet Branch Name 15
  {668df980-14dd-44d4-9393-e38b606c4bcd}, !- Inlet Branch Name 16
  {6e49b37f-07ab-42e8-a569-e8c8ff00c420}; !- Inlet Branch Name 17

OS:Connector:Splitter,
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Handle
  Connector Splitter 4,                   !- Name
  {053c99d2-df3f-4cff-bfd9-e960d06bf249}, !- Inlet Branch Name
  {0f9bb4cb-1a3c-44bb-8732-e2d31fc64730}, !- Outlet Branch Name 1
  {de2eb9d7-aeca-42d4-b44f-b3ca7dc5393a}, !- Outlet Branch Name 2
  {a4ba661e-3ec1-4fa7-a572-0cec5c51a2a3}, !- Outlet Branch Name 3
  {e5bb9b69-9ec1-4ed9-9694-933ee7fbc55e}, !- Outlet Branch Name 4
  {37933005-5752-45d0-9256-157a43a98b3c}, !- Outlet Branch Name 5
  {1526d922-9642-49e9-a416-2670ec4195b6}, !- Outlet Branch Name 6
  {58451d0c-8272-4ad4-809a-6826b41147bb}, !- Outlet Branch Name 7
  {9a01fe7b-51f7-4b48-898e-0156c8a24507}, !- Outlet Branch Name 8
  {74a4d860-db04-4536-9110-d94a6769e8aa}, !- Outlet Branch Name 9
  {cc24b5e6-6454-4652-aecc-80a4bfa8cbcf}, !- Outlet Branch Name 10
  {7c2a5c7a-c9ce-4de5-81bd-50421da5c06c}, !- Outlet Branch Name 11
  {cc9bef0c-d467-4833-b18d-72237c5bc1c3}, !- Outlet Branch Name 12
  {ed79f2b9-0362-4623-8cd6-919809341c01}, !- Outlet Branch Name 13
  {f0db6e22-726c-410c-857a-b4450fd50065}, !- Outlet Branch Name 14
  {f2e2a406-617a-4243-a5f4-5ffaa5fc05a7}, !- Outlet Branch Name 15
  {3b7a12a0-9f58-498a-95d0-fe5fc387036b}, !- Outlet Branch Name 16
  {29342029-9d64-46bc-9a9c-f967cce2bf21}; !- Outlet Branch Name 17

OS:Connection,
  {5f7080e5-87b4-42ad-bd5e-1781363e72f5}, !- Handle
  {69d8aab8-7654-489b-84bc-f856ad676efd}, !- Name
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Source Object
  17,                                     !- Outlet Port
  {20053577-cd2d-496b-9aa6-6c04a533f5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9bb4cb-1a3c-44bb-8732-e2d31fc64730}, !- Handle
  {7220e50d-7848-4a6f-8604-bbf1cba97ff0}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  3,                                      !- Outlet Port
  {81dc0e74-534c-4579-a93a-2c44c5b2285b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f540bf-c6ef-4efe-95e1-7459dc6e4586}, !- Handle
  {90fd639f-c2a6-4211-876a-abaa6274e1b5}, !- Name
  {041b3196-dc03-4b6d-92e5-74bcff783373}, !- Source Object
  3,                                      !- Outlet Port
  {16acb5a2-ea79-4d9d-a7bf-c612748b3c5f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {8c949359-6858-4e02-8f5b-11f37972883b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {bff5f3a8-7a0a-430d-8475-9bc73b2484de}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  {2f7c87f3-f141-4d35-b6b0-b89ef8654839}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f7c87f3-f141-4d35-b6b0-b89ef8654839}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7ea18c11-7d6f-44b0-bd7f-25ba8feb6733}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {bff5f3a8-7a0a-430d-8475-9bc73b2484de}, !- Schedule Name
  {04e52859-1de3-4911-9d93-6470f7180d8c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {085760f5-3665-4b91-9e6c-21192092f5ff}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {af3ba318-afa4-4f60-ab4d-3010d04a74ce}, !- Inlet Node Name
  {fe1022a4-abc3-4384-92af-7c3a33528123}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {54af06b6-ec43-46f3-8884-ee0f2131138c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {fe1022a4-abc3-4384-92af-7c3a33528123}, !- Inlet Port
  {93f0d7b7-cdf0-4127-a44d-4eedb023bf68}; !- Outlet Port

OS:Connection,
  {af3ba318-afa4-4f60-ab4d-3010d04a74ce}, !- Handle
  {49f00808-c9c7-42a8-83e2-f894fbcd16f0}, !- Name
  {4faba574-e88e-496e-8cdc-61c1b7b74ff1}, !- Source Object
  3,                                      !- Outlet Port
  {085760f5-3665-4b91-9e6c-21192092f5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1022a4-abc3-4384-92af-7c3a33528123}, !- Handle
  {0c331ad9-0282-4063-adbf-4d57c9d0429d}, !- Name
  {085760f5-3665-4b91-9e6c-21192092f5ff}, !- Source Object
  3,                                      !- Outlet Port
  {54af06b6-ec43-46f3-8884-ee0f2131138c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f0d7b7-cdf0-4127-a44d-4eedb023bf68}, !- Handle
  {f39a2ca4-47ba-435c-9970-bf5ff3e9b6d2}, !- Name
  {54af06b6-ec43-46f3-8884-ee0f2131138c}, !- Source Object
  3,                                      !- Outlet Port
  {146448d1-b374-4496-850e-a4f603e8490f}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {ced04a6e-cf7d-4660-aedc-70760067a34e}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  48.8888888888889,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {921e8b12-7f95-42ef-a814-0ddffc930ce0}, !- Boiler Water Inlet Node Name
  {78588bf4-233a-4ca4-b9ab-4662685a3bf1}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4db37654-d8c9-448a-8abd-1a8ec41b559e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {78588bf4-233a-4ca4-b9ab-4662685a3bf1}, !- Inlet Port
  {5220ad0d-a688-48c7-819e-66af65a8c69d}; !- Outlet Port

OS:Connection,
  {921e8b12-7f95-42ef-a814-0ddffc930ce0}, !- Handle
  {23990811-4749-4bc8-80c7-bb3519cdf0a4}, !- Name
  {377d133a-59de-4cf0-be69-2351a22252eb}, !- Source Object
  3,                                      !- Outlet Port
  {ced04a6e-cf7d-4660-aedc-70760067a34e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {78588bf4-233a-4ca4-b9ab-4662685a3bf1}, !- Handle
  {f3ae614d-e140-4dfb-a22c-45373024e4f0}, !- Name
  {ced04a6e-cf7d-4660-aedc-70760067a34e}, !- Source Object
  13,                                     !- Outlet Port
  {4db37654-d8c9-448a-8abd-1a8ec41b559e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5220ad0d-a688-48c7-819e-66af65a8c69d}, !- Handle
  {e095908b-7dd0-4060-bdc4-b64fa34966f3}, !- Name
  {4db37654-d8c9-448a-8abd-1a8ec41b559e}, !- Source Object
  3,                                      !- Outlet Port
  {90513c47-a1ad-46fd-88fc-068a18feba02}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1af1df1-51bc-45cf-bab5-2dad0bbf1317}, !- Handle
  Hot Water Loop Boiler Bypass,           !- Name
  {3249311b-c522-4246-bae8-327e61521b5a}, !- Inlet Node Name
  {aabff3aa-738d-4eef-831b-48b95e4e8733}; !- Outlet Node Name

OS:Node,
  {17aa837d-1bd5-4a0c-9fb8-158cdf5e4fe9}, !- Handle
  Hot Water Loop Boiler Bypass Inlet Water Node, !- Name
  {20db2f8f-95de-4a7d-aa85-450a56568aa7}, !- Inlet Port
  {3249311b-c522-4246-bae8-327e61521b5a}; !- Outlet Port

OS:Connection,
  {20db2f8f-95de-4a7d-aa85-450a56568aa7}, !- Handle
  {7cf23b0c-90b4-4714-8a72-105dc4334fd9}, !- Name
  {146448d1-b374-4496-850e-a4f603e8490f}, !- Source Object
  4,                                      !- Outlet Port
  {17aa837d-1bd5-4a0c-9fb8-158cdf5e4fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f5f9e9c-889c-46ee-b400-9e2c41994717}, !- Handle
  Hot Water Loop Boiler Bypass Outlet Water Node, !- Name
  {aabff3aa-738d-4eef-831b-48b95e4e8733}, !- Inlet Port
  {a214c9c5-1f40-4d92-87e8-8de2c3099fe3}; !- Outlet Port

OS:Connection,
  {3249311b-c522-4246-bae8-327e61521b5a}, !- Handle
  {07cce68f-8acd-4f5c-9ad4-4858c8d281c7}, !- Name
  {17aa837d-1bd5-4a0c-9fb8-158cdf5e4fe9}, !- Source Object
  3,                                      !- Outlet Port
  {d1af1df1-51bc-45cf-bab5-2dad0bbf1317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabff3aa-738d-4eef-831b-48b95e4e8733}, !- Handle
  {2db99054-55dc-4de9-a0e7-6700659fb6d6}, !- Name
  {d1af1df1-51bc-45cf-bab5-2dad0bbf1317}, !- Source Object
  3,                                      !- Outlet Port
  {3f5f9e9c-889c-46ee-b400-9e2c41994717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a214c9c5-1f40-4d92-87e8-8de2c3099fe3}, !- Handle
  {5986aa82-0dca-4dd7-af12-717f639ada78}, !- Name
  {3f5f9e9c-889c-46ee-b400-9e2c41994717}, !- Source Object
  3,                                      !- Outlet Port
  {90513c47-a1ad-46fd-88fc-068a18feba02}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c489d911-8cce-4494-9d67-96ff7b5004fb}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {1736e38b-e847-44f1-962e-00aee477369c}, !- Inlet Node Name
  {83e203a1-387b-48d6-9d82-96bb01e71ecd}; !- Outlet Node Name

OS:Node,
  {86438c1e-2b65-457f-9aff-ee177df5bd8e}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {83e203a1-387b-48d6-9d82-96bb01e71ecd}, !- Inlet Port
  {578ba91b-d061-4551-b525-9192747b2622}; !- Outlet Port

OS:Connection,
  {1736e38b-e847-44f1-962e-00aee477369c}, !- Handle
  {c14fd03c-c76f-470a-a9bf-6fff79b71fbe}, !- Name
  {81dc0e74-534c-4579-a93a-2c44c5b2285b}, !- Source Object
  3,                                      !- Outlet Port
  {c489d911-8cce-4494-9d67-96ff7b5004fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e203a1-387b-48d6-9d82-96bb01e71ecd}, !- Handle
  {92b167bb-0c99-4fe5-bfe1-734b6a13d0e9}, !- Name
  {c489d911-8cce-4494-9d67-96ff7b5004fb}, !- Source Object
  3,                                      !- Outlet Port
  {86438c1e-2b65-457f-9aff-ee177df5bd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578ba91b-d061-4551-b525-9192747b2622}, !- Handle
  {9fe2eb65-2d79-4dd0-bc69-b26ee8cf0b85}, !- Name
  {86438c1e-2b65-457f-9aff-ee177df5bd8e}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {323d65c0-1cdd-42c3-97c2-295583673ee2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {94dee240-1d45-41d8-a557-b374b4e7c077}, !- Inlet Node Name
  {5fd1865f-9753-42a0-bd0e-9d0eba5b46d3}; !- Outlet Node Name

OS:Node,
  {f3065b26-e55a-43ca-b7a6-149ef413774f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ba9cc8ff-307c-4eb8-8e2f-d9621d9186bc}, !- Inlet Port
  {94dee240-1d45-41d8-a557-b374b4e7c077}; !- Outlet Port

OS:Connection,
  {ba9cc8ff-307c-4eb8-8e2f-d9621d9186bc}, !- Handle
  {7cc1b631-87e3-48b1-a12b-59b76cb93d09}, !- Name
  {90513c47-a1ad-46fd-88fc-068a18feba02}, !- Source Object
  2,                                      !- Outlet Port
  {f3065b26-e55a-43ca-b7a6-149ef413774f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dee240-1d45-41d8-a557-b374b4e7c077}, !- Handle
  {78fae86e-071f-495a-9809-025e81524ea0}, !- Name
  {f3065b26-e55a-43ca-b7a6-149ef413774f}, !- Source Object
  3,                                      !- Outlet Port
  {323d65c0-1cdd-42c3-97c2-295583673ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd1865f-9753-42a0-bd0e-9d0eba5b46d3}, !- Handle
  {596d35d7-e245-49f5-9385-850c97a3cdfd}, !- Name
  {323d65c0-1cdd-42c3-97c2-295583673ee2}, !- Source Object
  3,                                      !- Outlet Port
  {04e52859-1de3-4911-9d93-6470f7180d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec00cb77-0014-4180-9761-d08418c4446f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d143ff49-f76a-49bf-bbad-4d35e7eb792b}, !- Inlet Node Name
  {7c47dffa-1650-4384-83dc-4f3ad0466d3a}; !- Outlet Node Name

OS:Node,
  {5cfc75fc-ec8b-448c-913a-dfb966e13e0f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {7c47dffa-1650-4384-83dc-4f3ad0466d3a}, !- Inlet Port
  {053c99d2-df3f-4cff-bfd9-e960d06bf249}; !- Outlet Port

OS:Connection,
  {d143ff49-f76a-49bf-bbad-4d35e7eb792b}, !- Handle
  {6d33e3f0-07b1-45fc-a76d-7d7a8a7a1a46}, !- Name
  {20053577-cd2d-496b-9aa6-6c04a533f5c5}, !- Source Object
  3,                                      !- Outlet Port
  {ec00cb77-0014-4180-9761-d08418c4446f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c47dffa-1650-4384-83dc-4f3ad0466d3a}, !- Handle
  {299420a4-b27f-4da7-b996-2c7624e66284}, !- Name
  {ec00cb77-0014-4180-9761-d08418c4446f}, !- Source Object
  3,                                      !- Outlet Port
  {5cfc75fc-ec8b-448c-913a-dfb966e13e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053c99d2-df3f-4cff-bfd9-e960d06bf249}, !- Handle
  {aad1b186-3a35-4a6a-b999-b20eb83c470f}, !- Name
  {5cfc75fc-ec8b-448c-913a-dfb966e13e0f}, !- Source Object
  3,                                      !- Outlet Port
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a62ff2d0-f047-424a-860b-f5c66ff1c257}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {85991342-9d45-4d2d-bb24-e13dba3d044e}, !- Inlet Node Name
  {427514d1-7ef4-4882-a2fe-9c45d848dc91}; !- Outlet Node Name

OS:Node,
  {c288c8c9-62b3-49f3-91e0-c5235fca5970}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {03373f96-cc2e-4d23-afdf-60cd4cd9afdc}, !- Inlet Port
  {85991342-9d45-4d2d-bb24-e13dba3d044e}; !- Outlet Port

OS:Connection,
  {03373f96-cc2e-4d23-afdf-60cd4cd9afdc}, !- Handle
  {1fea2f61-2575-403f-a62b-f35179044f64}, !- Name
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Source Object
  2,                                      !- Outlet Port
  {c288c8c9-62b3-49f3-91e0-c5235fca5970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85991342-9d45-4d2d-bb24-e13dba3d044e}, !- Handle
  {f6ae4c06-934a-40a5-849f-a00d0bf5e7a0}, !- Name
  {c288c8c9-62b3-49f3-91e0-c5235fca5970}, !- Source Object
  3,                                      !- Outlet Port
  {a62ff2d0-f047-424a-860b-f5c66ff1c257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427514d1-7ef4-4882-a2fe-9c45d848dc91}, !- Handle
  {db9fb245-bcc7-431b-8169-75f097855014}, !- Name
  {a62ff2d0-f047-424a-860b-f5c66ff1c257}, !- Source Object
  3,                                      !- Outlet Port
  {041b3196-dc03-4b6d-92e5-74bcff783373}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7d80801b-8f23-420e-b87c-c084b7331926}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b508d30a-8e9b-4026-a72a-8e9d510b98b0}, !- Plant Side Inlet Node Name
  {b8f689e7-a31f-45a6-a31a-d115cca3e981}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {67cb6610-136e-4e45-b94a-7371909c4426}, !- Demand Side Inlet Node Name
  {d097c3f7-9b30-4af1-a2ad-57c3d8f70e40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e78b9330-1925-4260-a3d1-5bc7ce2d7ebf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {89a110cc-8f69-4fe4-9505-ba99279e4000}, !- Demand Mixer Name
  {6d664c5f-d69a-4eb0-8b7b-33cd9a44e607}, !- Demand Splitter Name
  {3cf44bed-f734-4f9f-b5bb-5a070c9b5342}, !- Supply Mixer Name
  {2842908d-5bb7-458e-9556-db9d5342fd4d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d38388c0-9528-4c48-a402-31edd7fc2533}, !- Handle
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9c9b8514-795d-4c1b-96b7-ba2bad4229d5}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b508d30a-8e9b-4026-a72a-8e9d510b98b0}, !- Inlet Port
  {a921b4fe-f1b3-484f-9f28-c26bebb45470}; !- Outlet Port

OS:Node,
  {7d80801b-8f23-420e-b87c-c084b7331926}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {29041fce-cad7-420e-94c6-916969f9777b}, !- Inlet Port
  {b8f689e7-a31f-45a6-a31a-d115cca3e981}; !- Outlet Port

OS:Node,
  {43d88bd1-92de-4aa9-9a4f-e47de00069af}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Inlet Water Node, !- Name
  {f86574aa-44ac-4cbd-b7ef-69aad7ba350f}, !- Inlet Port
  {5b095915-2781-41f1-b4b2-2e01ae64d9b1}; !- Outlet Port

OS:Connector:Mixer,
  {3cf44bed-f734-4f9f-b5bb-5a070c9b5342}, !- Handle
  Connector Mixer 5,                      !- Name
  {85790e44-6cd8-41e2-b41e-7f35631579f9}, !- Outlet Branch Name
  {4bfb6798-332d-4cec-8407-10fa12b97c34}, !- Inlet Branch Name 1
  {b017bec0-99ab-49a1-bbd8-60d9ff9adfc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2842908d-5bb7-458e-9556-db9d5342fd4d}, !- Handle
  Connector Splitter 5,                   !- Name
  {a4edc9e6-6523-41c8-bb5c-dd641bd45cf1}, !- Inlet Branch Name
  {f86574aa-44ac-4cbd-b7ef-69aad7ba350f}, !- Outlet Branch Name 1
  {67c99ff3-7f10-4395-9006-8ee468fedddf}; !- Outlet Branch Name 2

OS:Connection,
  {b508d30a-8e9b-4026-a72a-8e9d510b98b0}, !- Handle
  {01ffda84-aad1-47e4-9f09-19866dfac70d}, !- Name
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Source Object
  14,                                     !- Outlet Port
  {9c9b8514-795d-4c1b-96b7-ba2bad4229d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86574aa-44ac-4cbd-b7ef-69aad7ba350f}, !- Handle
  {b382fada-9f73-4475-a8d7-952d6bccb013}, !- Name
  {2842908d-5bb7-458e-9556-db9d5342fd4d}, !- Source Object
  3,                                      !- Outlet Port
  {43d88bd1-92de-4aa9-9a4f-e47de00069af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f689e7-a31f-45a6-a31a-d115cca3e981}, !- Handle
  {8f248bcf-3331-4556-92e1-88e2a8eef41a}, !- Name
  {7d80801b-8f23-420e-b87c-c084b7331926}, !- Source Object
  3,                                      !- Outlet Port
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fb2ff7e2-8caf-4a0d-8d4d-c1a1e7cc7558}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {67cb6610-136e-4e45-b94a-7371909c4426}, !- Inlet Port
  {6b1e39ab-555e-4a80-88a0-64c53d954c63}; !- Outlet Port

OS:Node,
  {89638311-aaff-4376-a3d9-8c52035fd2a3}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {a077ae61-1bce-43b9-8752-0976db452e74}, !- Inlet Port
  {d097c3f7-9b30-4af1-a2ad-57c3d8f70e40}; !- Outlet Port

OS:Node,
  {3882979e-48b7-49e4-8883-8e17071ff0cd}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {453805bf-16e4-477b-810d-8a31544caf7b}, !- Inlet Port
  {6e250201-fc1b-451a-a1bb-c3f7286fce4f}; !- Outlet Port

OS:Connector:Mixer,
  {89a110cc-8f69-4fe4-9505-ba99279e4000}, !- Handle
  Connector Mixer 6,                      !- Name
  {411d4c28-fe98-4913-9e0f-421baf7da7d3}, !- Outlet Branch Name
  {57bbf38f-c12e-47a0-a048-0323234c125a}, !- Inlet Branch Name 1
  {ef683b2e-67a9-4cd4-ab68-91de531e686c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6d664c5f-d69a-4eb0-8b7b-33cd9a44e607}, !- Handle
  Connector Splitter 6,                   !- Name
  {fb48084e-1706-44e1-90ec-be2f13de4d15}, !- Inlet Branch Name
  {453805bf-16e4-477b-810d-8a31544caf7b}, !- Outlet Branch Name 1
  {9b06ab1e-5085-478a-9246-47d952cf7ab7}; !- Outlet Branch Name 2

OS:Connection,
  {67cb6610-136e-4e45-b94a-7371909c4426}, !- Handle
  {90d47feb-2118-4488-921b-fe7b8cc6486a}, !- Name
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Source Object
  17,                                     !- Outlet Port
  {fb2ff7e2-8caf-4a0d-8d4d-c1a1e7cc7558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453805bf-16e4-477b-810d-8a31544caf7b}, !- Handle
  {5a210836-b202-46ed-8b9c-b3814d18f19b}, !- Name
  {6d664c5f-d69a-4eb0-8b7b-33cd9a44e607}, !- Source Object
  3,                                      !- Outlet Port
  {3882979e-48b7-49e4-8883-8e17071ff0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d097c3f7-9b30-4af1-a2ad-57c3d8f70e40}, !- Handle
  {c2ac788f-059c-4e31-841c-021a009767a9}, !- Name
  {89638311-aaff-4376-a3d9-8c52035fd2a3}, !- Source Object
  3,                                      !- Outlet Port
  {e359f545-51bf-4b52-933e-99ba57a8f7c6}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e78b9330-1925-4260-a3d1-5bc7ce2d7ebf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {9a9ef287-8d45-47d8-b99e-ef07a57c4be8}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  {9a808806-188f-49a4-bebe-918e41b16df0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a808806-188f-49a4-bebe-918e41b16df0}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6efa2f1f-8227-49a9-95f1-75acae32d635}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {9a9ef287-8d45-47d8-b99e-ef07a57c4be8}, !- Schedule Name
  {7d80801b-8f23-420e-b87c-c084b7331926}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {71bf27f0-3e24-4f8b-ac9b-9038fe460251}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {a921b4fe-f1b3-484f-9f28-c26bebb45470}, !- Inlet Node Name
  {4f093b83-0f08-4663-ad65-81e618260010}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {8fed7b60-1da4-4eb4-a2e7-2d90ff0ba2c9}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {4f093b83-0f08-4663-ad65-81e618260010}, !- Inlet Port
  {a4edc9e6-6523-41c8-bb5c-dd641bd45cf1}; !- Outlet Port

OS:Connection,
  {a921b4fe-f1b3-484f-9f28-c26bebb45470}, !- Handle
  {e9b72c90-8641-408a-985c-3b11fbf7655b}, !- Name
  {9c9b8514-795d-4c1b-96b7-ba2bad4229d5}, !- Source Object
  3,                                      !- Outlet Port
  {71bf27f0-3e24-4f8b-ac9b-9038fe460251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f093b83-0f08-4663-ad65-81e618260010}, !- Handle
  {41c3e873-8d29-45a5-b774-669135230468}, !- Name
  {71bf27f0-3e24-4f8b-ac9b-9038fe460251}, !- Source Object
  3,                                      !- Outlet Port
  {8fed7b60-1da4-4eb4-a2e7-2d90ff0ba2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4edc9e6-6523-41c8-bb5c-dd641bd45cf1}, !- Handle
  {d5d13349-0fc8-4af3-9539-71ebb835201f}, !- Name
  {8fed7b60-1da4-4eb4-a2e7-2d90ff0ba2c9}, !- Source Object
  3,                                      !- Outlet Port
  {2842908d-5bb7-458e-9556-db9d5342fd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {9aa5a323-3c91-46d4-bd0a-f4f17d0a8267}, !- Handle
  NREL ZNE Ready 2017    Chiller 0,       !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a8ea58e0-113a-41eb-a3c4-1554b028c89f}, !- Cooling Capacity Function of Temperature Curve Name
  {4f4f28da-dbb3-4965-bcc6-bdeb3c07cb11}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a775683d-127d-4846-b9bc-34b6393787ae}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {5b095915-2781-41f1-b4b2-2e01ae64d9b1}, !- Chilled Water Inlet Node Name
  {6fa65e5f-d887-4900-8f01-b09871c04d55}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a8ea58e0-113a-41eb-a3c4-1554b028c89f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4f4f28da-dbb3-4965-bcc6-bdeb3c07cb11}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a775683d-127d-4846-b9bc-34b6393787ae}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {601a25b9-a293-4539-b152-8a79fa29aaf3}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Outlet Water Node, !- Name
  {6fa65e5f-d887-4900-8f01-b09871c04d55}, !- Inlet Port
  {4bfb6798-332d-4cec-8407-10fa12b97c34}; !- Outlet Port

OS:Connection,
  {5b095915-2781-41f1-b4b2-2e01ae64d9b1}, !- Handle
  {ea2c9836-851a-4ab7-90b9-62b4e614d0bc}, !- Name
  {43d88bd1-92de-4aa9-9a4f-e47de00069af}, !- Source Object
  3,                                      !- Outlet Port
  {9aa5a323-3c91-46d4-bd0a-f4f17d0a8267}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6fa65e5f-d887-4900-8f01-b09871c04d55}, !- Handle
  {8fd1b6be-1d2d-4874-b882-52aa955dbb40}, !- Name
  {9aa5a323-3c91-46d4-bd0a-f4f17d0a8267}, !- Source Object
  16,                                     !- Outlet Port
  {601a25b9-a293-4539-b152-8a79fa29aaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bfb6798-332d-4cec-8407-10fa12b97c34}, !- Handle
  {2e00cbce-a6b3-4ad9-bfb3-dd6e011b7aaa}, !- Name
  {601a25b9-a293-4539-b152-8a79fa29aaf3}, !- Source Object
  3,                                      !- Outlet Port
  {3cf44bed-f734-4f9f-b5bb-5a070c9b5342}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aedc2911-bea5-41e2-a560-1d33731bd855}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {f8920c9c-5449-4ea6-ae2a-e1152b09168a}, !- Inlet Node Name
  {c55d9037-7201-4ed4-89fb-ccaa84ab6c5d}; !- Outlet Node Name

OS:Node,
  {8774a79a-c816-4d9f-a793-851614c054c3}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {67c99ff3-7f10-4395-9006-8ee468fedddf}, !- Inlet Port
  {f8920c9c-5449-4ea6-ae2a-e1152b09168a}; !- Outlet Port

OS:Connection,
  {67c99ff3-7f10-4395-9006-8ee468fedddf}, !- Handle
  {5dc322c5-8fd4-42ac-bebd-ff9f181d2847}, !- Name
  {2842908d-5bb7-458e-9556-db9d5342fd4d}, !- Source Object
  4,                                      !- Outlet Port
  {8774a79a-c816-4d9f-a793-851614c054c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4ac90f3-2289-4bb7-835b-8ec8ddb9a1df}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {c55d9037-7201-4ed4-89fb-ccaa84ab6c5d}, !- Inlet Port
  {b017bec0-99ab-49a1-bbd8-60d9ff9adfc5}; !- Outlet Port

OS:Connection,
  {f8920c9c-5449-4ea6-ae2a-e1152b09168a}, !- Handle
  {d1fb4aae-679f-4f3f-a927-5a8805d0fdb0}, !- Name
  {8774a79a-c816-4d9f-a793-851614c054c3}, !- Source Object
  3,                                      !- Outlet Port
  {aedc2911-bea5-41e2-a560-1d33731bd855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55d9037-7201-4ed4-89fb-ccaa84ab6c5d}, !- Handle
  {5305ff99-9199-4cd6-8fbf-a8f365ef7f61}, !- Name
  {aedc2911-bea5-41e2-a560-1d33731bd855}, !- Source Object
  3,                                      !- Outlet Port
  {e4ac90f3-2289-4bb7-835b-8ec8ddb9a1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b017bec0-99ab-49a1-bbd8-60d9ff9adfc5}, !- Handle
  {ed057b4c-39ff-4065-8fd6-db932980d353}, !- Name
  {e4ac90f3-2289-4bb7-835b-8ec8ddb9a1df}, !- Source Object
  3,                                      !- Outlet Port
  {3cf44bed-f734-4f9f-b5bb-5a070c9b5342}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {deb5aa85-1922-4047-a90e-89da253723ff}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {6e250201-fc1b-451a-a1bb-c3f7286fce4f}, !- Inlet Node Name
  {4b28b664-2557-406b-9528-721feef896b7}; !- Outlet Node Name

OS:Node,
  {2baf8a3a-d156-4209-aa13-1c0ac4a98053}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {4b28b664-2557-406b-9528-721feef896b7}, !- Inlet Port
  {57bbf38f-c12e-47a0-a048-0323234c125a}; !- Outlet Port

OS:Connection,
  {6e250201-fc1b-451a-a1bb-c3f7286fce4f}, !- Handle
  {9f1f6c67-3e26-4b9a-aa34-d92990cb9050}, !- Name
  {3882979e-48b7-49e4-8883-8e17071ff0cd}, !- Source Object
  3,                                      !- Outlet Port
  {deb5aa85-1922-4047-a90e-89da253723ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b28b664-2557-406b-9528-721feef896b7}, !- Handle
  {1a75912b-3770-4bea-953c-25f9101d55cc}, !- Name
  {deb5aa85-1922-4047-a90e-89da253723ff}, !- Source Object
  3,                                      !- Outlet Port
  {2baf8a3a-d156-4209-aa13-1c0ac4a98053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bbf38f-c12e-47a0-a048-0323234c125a}, !- Handle
  {2fd2cf16-fe84-44d7-bc5c-73036757f264}, !- Name
  {2baf8a3a-d156-4209-aa13-1c0ac4a98053}, !- Source Object
  3,                                      !- Outlet Port
  {89a110cc-8f69-4fe4-9505-ba99279e4000}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {74d92eaf-81e4-4d03-be38-e4c20715255f}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {3e6089a3-8cbe-4962-ad62-d173123ecd2d}, !- Inlet Node Name
  {29041fce-cad7-420e-94c6-916969f9777b}; !- Outlet Node Name

OS:Node,
  {cd693cc3-357e-49be-86d6-2d65b1c24fd8}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {85790e44-6cd8-41e2-b41e-7f35631579f9}, !- Inlet Port
  {3e6089a3-8cbe-4962-ad62-d173123ecd2d}; !- Outlet Port

OS:Connection,
  {85790e44-6cd8-41e2-b41e-7f35631579f9}, !- Handle
  {c043136f-7d0a-4011-a951-610f678cde18}, !- Name
  {3cf44bed-f734-4f9f-b5bb-5a070c9b5342}, !- Source Object
  2,                                      !- Outlet Port
  {cd693cc3-357e-49be-86d6-2d65b1c24fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6089a3-8cbe-4962-ad62-d173123ecd2d}, !- Handle
  {3183252e-b70b-44f9-8ccb-2fba4d92af50}, !- Name
  {cd693cc3-357e-49be-86d6-2d65b1c24fd8}, !- Source Object
  3,                                      !- Outlet Port
  {74d92eaf-81e4-4d03-be38-e4c20715255f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29041fce-cad7-420e-94c6-916969f9777b}, !- Handle
  {1275598a-b042-4cee-9789-d24d7b1901f1}, !- Name
  {74d92eaf-81e4-4d03-be38-e4c20715255f}, !- Source Object
  3,                                      !- Outlet Port
  {7d80801b-8f23-420e-b87c-c084b7331926}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f61f9810-ad7e-4e94-8ea3-aecfa959a917}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {6b1e39ab-555e-4a80-88a0-64c53d954c63}, !- Inlet Node Name
  {72c153d3-d07b-446b-bb52-029315c88316}; !- Outlet Node Name

OS:Node,
  {96e75316-e0ff-4879-b4ea-6f6c3a6b75a0}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {72c153d3-d07b-446b-bb52-029315c88316}, !- Inlet Port
  {fb48084e-1706-44e1-90ec-be2f13de4d15}; !- Outlet Port

OS:Connection,
  {6b1e39ab-555e-4a80-88a0-64c53d954c63}, !- Handle
  {8881d8a9-3f94-4f73-9f7c-e72a6b3a9ce6}, !- Name
  {fb2ff7e2-8caf-4a0d-8d4d-c1a1e7cc7558}, !- Source Object
  3,                                      !- Outlet Port
  {f61f9810-ad7e-4e94-8ea3-aecfa959a917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c153d3-d07b-446b-bb52-029315c88316}, !- Handle
  {1bd68702-a6b0-407a-b331-efffc06b658c}, !- Name
  {f61f9810-ad7e-4e94-8ea3-aecfa959a917}, !- Source Object
  3,                                      !- Outlet Port
  {96e75316-e0ff-4879-b4ea-6f6c3a6b75a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb48084e-1706-44e1-90ec-be2f13de4d15}, !- Handle
  {34bb5fbf-1b56-4eba-adb9-d4d7d4c1b279}, !- Name
  {96e75316-e0ff-4879-b4ea-6f6c3a6b75a0}, !- Source Object
  3,                                      !- Outlet Port
  {6d664c5f-d69a-4eb0-8b7b-33cd9a44e607}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa5bf291-91cb-4102-b47c-199376850902}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {311fe7df-8038-4a29-9f83-d2fa62daa66e}, !- Inlet Node Name
  {a077ae61-1bce-43b9-8752-0976db452e74}; !- Outlet Node Name

OS:Node,
  {a0f974a0-ca9d-43a6-b669-c745ca453860}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {411d4c28-fe98-4913-9e0f-421baf7da7d3}, !- Inlet Port
  {311fe7df-8038-4a29-9f83-d2fa62daa66e}; !- Outlet Port

OS:Connection,
  {411d4c28-fe98-4913-9e0f-421baf7da7d3}, !- Handle
  {0022e4fa-8d45-45c1-935c-086f92254dc0}, !- Name
  {89a110cc-8f69-4fe4-9505-ba99279e4000}, !- Source Object
  2,                                      !- Outlet Port
  {a0f974a0-ca9d-43a6-b669-c745ca453860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311fe7df-8038-4a29-9f83-d2fa62daa66e}, !- Handle
  {a0c1aa28-6651-46af-9811-a9c865676dd3}, !- Name
  {a0f974a0-ca9d-43a6-b669-c745ca453860}, !- Source Object
  3,                                      !- Outlet Port
  {aa5bf291-91cb-4102-b47c-199376850902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a077ae61-1bce-43b9-8752-0976db452e74}, !- Handle
  {5b415925-c6ba-43d6-b2ab-4ae5140f6a15}, !- Name
  {aa5bf291-91cb-4102-b47c-199376850902}, !- Source Object
  3,                                      !- Outlet Port
  {89638311-aaff-4376-a3d9-8c52035fd2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- Handle
  15 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  {76eb6be4-4680-4b71-99c5-1535a73ba5ae}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a76eec47-f39a-4761-a55c-b77863f2de60}, !- Supply Side Inlet Node Name
  {4bd6ea8b-217c-461d-96c4-fca770634d46}, !- Demand Side Outlet Node Name
  {9d195712-ca1b-4499-868f-73a12828c557}, !- Demand Side Inlet Node A
  {4b185059-3df8-4d74-9f6c-3f554bdb499b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Demand Mixer Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5f4f0130-9f91-4f9b-b46b-a88bc56072f0}, !- Handle
  15 Zone VAV Supply Inlet Node,          !- Name
  {a76eec47-f39a-4761-a55c-b77863f2de60}, !- Inlet Port
  {0699228d-dff8-4ff4-a474-a9a853b48899}; !- Outlet Port

OS:Node,
  {ab7f74a6-9d6f-479c-91c1-963c34846299}, !- Handle
  15 Zone VAV Supply Outlet Node,         !- Name
  {27838126-0202-4cc4-8a65-7eb395a488be}, !- Inlet Port
  {4b185059-3df8-4d74-9f6c-3f554bdb499b}; !- Outlet Port

OS:Connection,
  {a76eec47-f39a-4761-a55c-b77863f2de60}, !- Handle
  {841312ca-ad11-4122-ad51-fd270fb37c1f}, !- Name
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- Source Object
  8,                                      !- Outlet Port
  {5f4f0130-9f91-4f9b-b46b-a88bc56072f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b185059-3df8-4d74-9f6c-3f554bdb499b}, !- Handle
  {30fbe809-ff0a-4f61-a3b7-977564729b95}, !- Name
  {ab7f74a6-9d6f-479c-91c1-963c34846299}, !- Source Object
  3,                                      !- Outlet Port
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4ed6aa02-5b8d-463a-a970-19e951951d9f}, !- Handle
  15 Zone VAV Demand Inlet Node,          !- Name
  {9d195712-ca1b-4499-868f-73a12828c557}, !- Inlet Port
  {82c35701-a297-49aa-8350-e6dd760e8b80}; !- Outlet Port

OS:Node,
  {27a21ae0-6e57-4238-9549-1726025e8633}, !- Handle
  15 Zone VAV Demand Outlet Node,         !- Name
  {7e5549cf-ed3b-48d0-8df7-613d81cdc3a0}, !- Inlet Port
  {4bd6ea8b-217c-461d-96c4-fca770634d46}; !- Outlet Port

OS:Node,
  {d13c9552-b4f9-4732-963c-aed3e678d6c7}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {d7141fe2-a35e-4729-ba90-11278dc74930}, !- Inlet Port
  {5bc692b1-a87d-41d4-8046-a9848872ce8d}; !- Outlet Port

OS:Connection,
  {9d195712-ca1b-4499-868f-73a12828c557}, !- Handle
  {53e7036d-a94c-43c5-bad6-fe821d1ddddf}, !- Name
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- Source Object
  10,                                     !- Outlet Port
  {4ed6aa02-5b8d-463a-a970-19e951951d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd6ea8b-217c-461d-96c4-fca770634d46}, !- Handle
  {b926c8ff-5871-4a84-b506-854cada3eee2}, !- Name
  {27a21ae0-6e57-4238-9549-1726025e8633}, !- Source Object
  3,                                      !- Outlet Port
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {82c35701-a297-49aa-8350-e6dd760e8b80}, !- Inlet Node Name
  {3950614a-138f-483c-90ae-03009ccbc204}, !- Outlet Node Name 1
  {6e30ce4d-5723-4854-8992-55888cbe7206}, !- Outlet Node Name 2
  {e0c0055e-e7ad-4141-9bf8-e22d7a2a73b0}, !- Outlet Node Name 3
  {d82d099a-3325-404b-9a52-2994b91a1ec3}, !- Outlet Node Name 4
  {673966fc-c2d5-4a29-987f-57ed973c8b2c}, !- Outlet Node Name 5
  {ab17e41d-488c-4ddb-93b4-b21f3f63913a}, !- Outlet Node Name 6
  {e7adbdb4-299e-46b3-ae9d-8724f7dd80b4}, !- Outlet Node Name 7
  {f66cf849-3893-4118-aeff-e25e09d0f2a2}, !- Outlet Node Name 8
  {9a8b6978-70f5-41ac-b560-5ffced199005}, !- Outlet Node Name 9
  {f1a4df80-026e-4daa-9fb0-99341c1e630a}, !- Outlet Node Name 10
  {6418d8e3-955b-4b8a-9e90-4138f192f029}, !- Outlet Node Name 11
  {f82dfda5-4a2c-44e2-81fa-266e9ce7b2d3}, !- Outlet Node Name 12
  {d7969d9a-53c0-4a8d-8a8f-79888109191a}, !- Outlet Node Name 13
  {00c4b920-7938-469f-8365-bd910b3984fe}, !- Outlet Node Name 14
  {d2b173f8-071a-477a-81ff-83b6d219bcb3}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7e5549cf-ed3b-48d0-8df7-613d81cdc3a0}, !- Outlet Node Name
  {a8285a7e-aed4-4537-a15a-8c0d3f88f55a}, !- Inlet Node Name 1
  {043ee4e5-4936-4f52-8cfd-cf843f33fd85}, !- Inlet Node Name 2
  {6611328a-de67-42b6-9b22-2d9a32fc1672}, !- Inlet Node Name 3
  {04903dc7-1592-4c7b-8893-132659ecb208}, !- Inlet Node Name 4
  {e55ceffd-ab1a-462b-8ac6-ce0bac7e673b}, !- Inlet Node Name 5
  {7c048548-61bd-4d2e-bc35-449059ee65c9}, !- Inlet Node Name 6
  {658e70f1-06eb-4682-8267-0811b78d151f}, !- Inlet Node Name 7
  {21bd1e0c-17d6-4582-b26e-ad0e544d79ae}, !- Inlet Node Name 8
  {bf2d1fa3-e1bd-4c38-a0fb-9afbe1474cb3}, !- Inlet Node Name 9
  {ce834c17-5f45-4fe3-930d-40ba2aeabc1f}, !- Inlet Node Name 10
  {6cd78c75-ebff-4492-a1d0-bee6101126f1}, !- Inlet Node Name 11
  {2fd5df6c-6477-4879-9027-19cec7edb589}, !- Inlet Node Name 12
  {e17bf8e7-97b5-4114-94e2-784e0c400640}, !- Inlet Node Name 13
  {4c632124-e337-4272-a8ab-dc7a8cdaeb10}, !- Inlet Node Name 14
  {d6179dfd-f2a3-4fb4-abd4-e3c296782e65}; !- Inlet Node Name 15

OS:Connection,
  {82c35701-a297-49aa-8350-e6dd760e8b80}, !- Handle
  {63d54d6a-f774-440e-86cb-7711b49c34ae}, !- Name
  {4ed6aa02-5b8d-463a-a970-19e951951d9f}, !- Source Object
  3,                                      !- Outlet Port
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5549cf-ed3b-48d0-8df7-613d81cdc3a0}, !- Handle
  {c96dd242-6c8f-474b-950d-7a6a347e1cdf}, !- Name
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Source Object
  2,                                      !- Outlet Port
  {27a21ae0-6e57-4238-9549-1726025e8633}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ac9b6ee-0e66-4735-88f1-db1532fb6af1}, !- Handle
  {ec3eda28-6538-4464-a05e-d065cd60e044}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {76eb6be4-4680-4b71-99c5-1535a73ba5ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {33bdd6ad-c7bb-4f9b-adac-45c893a56e06}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d7b01d05-7af9-49e8-9602-a4cae3656a5d}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  {5e977597-7a38-45a4-8328-a2a82d6474ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e977597-7a38-45a4-8328-a2a82d6474ad}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {d5af5c8c-49d7-4e72-ae78-23cc688d9f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {50d024f3-86e8-4691-8f82-9e02b60b67e8}, !- Handle
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d7b01d05-7af9-49e8-9602-a4cae3656a5d}, !- Schedule Name
  {ab7f74a6-9d6f-479c-91c1-963c34846299}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {12f06148-65bd-471e-87be-b0420e6b369f}, !- Handle
  15 Zone VAV Fan,                        !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {89f77e33-0522-4d07-8f3c-53dfa5d6292e}, !- Air Inlet Node Name
  {27838126-0202-4cc4-8a65-7eb395a488be}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {27838126-0202-4cc4-8a65-7eb395a488be}, !- Handle
  {2233ca67-7b06-4e86-99f2-f9dcbc7ea9f0}, !- Name
  {12f06148-65bd-471e-87be-b0420e6b369f}, !- Source Object
  17,                                     !- Outlet Port
  {ab7f74a6-9d6f-479c-91c1-963c34846299}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Handle
  15 Zone VAV Main Htg Coil,              !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6c009ba-3b34-4e7b-82d2-07f2df1865c3}, !- Water Inlet Node Name
  {f7f53f08-9251-4e06-8711-a46e43d3306e}, !- Water Outlet Node Name
  {3b43fb58-d889-40c6-9df9-bfcfe516262a}, !- Air Inlet Node Name
  {560a228b-5496-4e35-87ce-0df72848c601}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df5670c4-24c2-4bd1-a136-8b197f324c49}, !- Handle
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {de2eb9d7-aeca-42d4-b44f-b3ca7dc5393a}, !- Inlet Port
  {f6c009ba-3b34-4e7b-82d2-07f2df1865c3}; !- Outlet Port

OS:Connection,
  {de2eb9d7-aeca-42d4-b44f-b3ca7dc5393a}, !- Handle
  {a6585a1e-bb25-44b0-a366-9871206a244e}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  4,                                      !- Outlet Port
  {df5670c4-24c2-4bd1-a136-8b197f324c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2310b7a-b106-4b64-b4e2-0625d6bbbf28}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {f7f53f08-9251-4e06-8711-a46e43d3306e}, !- Inlet Port
  {5858f7e7-8956-415b-a84d-3e61a1950ddb}; !- Outlet Port

OS:Connection,
  {f6c009ba-3b34-4e7b-82d2-07f2df1865c3}, !- Handle
  {d162541d-2470-4f38-9151-a1e792ec57dc}, !- Name
  {df5670c4-24c2-4bd1-a136-8b197f324c49}, !- Source Object
  3,                                      !- Outlet Port
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7f53f08-9251-4e06-8711-a46e43d3306e}, !- Handle
  {9dc507c4-7fa2-48aa-8365-24338dddea81}, !- Name
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Source Object
  6,                                      !- Outlet Port
  {f2310b7a-b106-4b64-b4e2-0625d6bbbf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5858f7e7-8956-415b-a84d-3e61a1950ddb}, !- Handle
  {0d51c7f3-5292-4e24-9772-c16d1c6b33e4}, !- Name
  {f2310b7a-b106-4b64-b4e2-0625d6bbbf28}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c74f9d49-0330-4ace-be33-39be0b5b55da}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {560a228b-5496-4e35-87ce-0df72848c601}, !- Inlet Port
  {89f77e33-0522-4d07-8f3c-53dfa5d6292e}; !- Outlet Port

OS:Connection,
  {560a228b-5496-4e35-87ce-0df72848c601}, !- Handle
  {e2833d4a-5b4d-488d-971e-7b970037b0e4}, !- Name
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Source Object
  8,                                      !- Outlet Port
  {c74f9d49-0330-4ace-be33-39be0b5b55da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f77e33-0522-4d07-8f3c-53dfa5d6292e}, !- Handle
  {328105d0-079c-442b-90ef-43d31ab5ac9a}, !- Name
  {c74f9d49-0330-4ace-be33-39be0b5b55da}, !- Source Object
  3,                                      !- Outlet Port
  {12f06148-65bd-471e-87be-b0420e6b369f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7fab24d-830f-4cc9-8eb0-58f81a3ba667}, !- Handle
  15 Zone VAV Main Htg Coil Controller,   !- Name
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Handle
  15 Zone VAV Clg Coil,                   !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d6711cfb-4b30-4cbf-b7cf-c6bef019a446}, !- Water Inlet Node Name
  {4e374a5f-0c7d-4155-984f-5c931bb9013d}, !- Water Outlet Node Name
  {0436f05d-73c3-41c1-98b8-5e1899560d2b}, !- Air Inlet Node Name
  {39c8f080-085d-40fe-9db9-43667e17daab}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {05db48c3-f0bc-417f-adb3-d1f4c85f7399}, !- Handle
  15 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {9b06ab1e-5085-478a-9246-47d952cf7ab7}, !- Inlet Port
  {d6711cfb-4b30-4cbf-b7cf-c6bef019a446}; !- Outlet Port

OS:Connection,
  {9b06ab1e-5085-478a-9246-47d952cf7ab7}, !- Handle
  {270a1c6f-8d71-4018-9047-4542559bd97c}, !- Name
  {6d664c5f-d69a-4eb0-8b7b-33cd9a44e607}, !- Source Object
  4,                                      !- Outlet Port
  {05db48c3-f0bc-417f-adb3-d1f4c85f7399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49c91a76-c427-4852-92ae-7863b31204e5}, !- Handle
  15 Zone VAV Clg Coil Outlet Water Node, !- Name
  {4e374a5f-0c7d-4155-984f-5c931bb9013d}, !- Inlet Port
  {ef683b2e-67a9-4cd4-ab68-91de531e686c}; !- Outlet Port

OS:Connection,
  {d6711cfb-4b30-4cbf-b7cf-c6bef019a446}, !- Handle
  {570691a8-78d8-442f-a029-8520b08034c6}, !- Name
  {05db48c3-f0bc-417f-adb3-d1f4c85f7399}, !- Source Object
  3,                                      !- Outlet Port
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e374a5f-0c7d-4155-984f-5c931bb9013d}, !- Handle
  {e0afa0b8-7696-4f05-baee-83ce2f0833ef}, !- Name
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Source Object
  11,                                     !- Outlet Port
  {49c91a76-c427-4852-92ae-7863b31204e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef683b2e-67a9-4cd4-ab68-91de531e686c}, !- Handle
  {748e085f-cd5b-48db-bd8a-c4e6ca2f3c18}, !- Name
  {49c91a76-c427-4852-92ae-7863b31204e5}, !- Source Object
  3,                                      !- Outlet Port
  {89a110cc-8f69-4fe4-9505-ba99279e4000}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c585bc9e-9cfa-49cc-aebe-817beb9ad949}, !- Handle
  15 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {39c8f080-085d-40fe-9db9-43667e17daab}, !- Inlet Port
  {3b43fb58-d889-40c6-9df9-bfcfe516262a}; !- Outlet Port

OS:Connection,
  {39c8f080-085d-40fe-9db9-43667e17daab}, !- Handle
  {7250256e-cc25-48db-9463-544134e39ffc}, !- Name
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Source Object
  13,                                     !- Outlet Port
  {c585bc9e-9cfa-49cc-aebe-817beb9ad949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b43fb58-d889-40c6-9df9-bfcfe516262a}, !- Handle
  {6a6bdb3d-bf0e-48de-8334-816cd24b8e65}, !- Name
  {c585bc9e-9cfa-49cc-aebe-817beb9ad949}, !- Source Object
  3,                                      !- Outlet Port
  {53c929ca-ddce-4152-aba3-fe10b4921836}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8aa11e60-95cb-49de-bc2f-227e17d99269}, !- Handle
  15 Zone VAV Clg Coil Controller,        !- Name
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {3a68e171-1a4a-438c-a46c-8a10ca0a1300}, !- Handle
  15 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {febe0d63-1e91-4555-9294-cdc9577d90fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {febe0d63-1e91-4555-9294-cdc9577d90fc}, !- Handle
  15 Zone VAV Vent Controller,            !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2cff44d6-71e1-4bcd-8e23-01c2a406da4b}, !- Handle
  15 Zone VAV OA System,                  !- Name
  {3a68e171-1a4a-438c-a46c-8a10ca0a1300}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db0793be-88d8-4896-8578-55220ce0d994}, !- Mixed Air Node Name
  {079ae628-6109-4883-b55f-cf227aa391a3}, !- Outdoor Air Stream Node Name
  {9b5c8921-83be-4de8-8558-573e1692b33d}, !- Relief Air Stream Node Name
  {0699228d-dff8-4ff4-a474-a9a853b48899}; !- Return Air Stream Node Name

OS:Node,
  {8184b3e8-4c1e-4744-8a25-a433509aec4b}, !- Handle
  15 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {079ae628-6109-4883-b55f-cf227aa391a3}; !- Outlet Port

OS:Connection,
  {079ae628-6109-4883-b55f-cf227aa391a3}, !- Handle
  {18277ba8-a1df-4c61-8cff-c9bc57294b8c}, !- Name
  {8184b3e8-4c1e-4744-8a25-a433509aec4b}, !- Source Object
  3,                                      !- Outlet Port
  {2cff44d6-71e1-4bcd-8e23-01c2a406da4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64e4f170-09f3-4929-84a6-e97ba8b7ef48}, !- Handle
  15 Zone VAV Relief Air Node,            !- Name
  {9b5c8921-83be-4de8-8558-573e1692b33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b5c8921-83be-4de8-8558-573e1692b33d}, !- Handle
  {c83acb0a-dab1-4350-80af-b184dd077eb5}, !- Name
  {2cff44d6-71e1-4bcd-8e23-01c2a406da4b}, !- Source Object
  7,                                      !- Outlet Port
  {64e4f170-09f3-4929-84a6-e97ba8b7ef48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ad0eda-73a0-4800-87e4-7f4f69dfe985}, !- Handle
  15 Zone VAV Mixed Air Node,             !- Name
  {db0793be-88d8-4896-8578-55220ce0d994}, !- Inlet Port
  {0436f05d-73c3-41c1-98b8-5e1899560d2b}; !- Outlet Port

OS:Connection,
  {0699228d-dff8-4ff4-a474-a9a853b48899}, !- Handle
  {82a396f3-e63c-41c4-b980-c70f0913f5da}, !- Name
  {5f4f0130-9f91-4f9b-b46b-a88bc56072f0}, !- Source Object
  3,                                      !- Outlet Port
  {2cff44d6-71e1-4bcd-8e23-01c2a406da4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db0793be-88d8-4896-8578-55220ce0d994}, !- Handle
  {e4274cf2-6bb6-42ef-9d5f-19b186d9c250}, !- Name
  {2cff44d6-71e1-4bcd-8e23-01c2a406da4b}, !- Source Object
  5,                                      !- Outlet Port
  {f9ad0eda-73a0-4800-87e4-7f4f69dfe985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0436f05d-73c3-41c1-98b8-5e1899560d2b}, !- Handle
  {8e1c0e88-3699-44c6-b4e0-7351770dc676}, !- Name
  {f9ad0eda-73a0-4800-87e4-7f4f69dfe985}, !- Source Object
  3,                                      !- Outlet Port
  {bc8dea1f-93e8-4ce8-a88e-8281197ba841}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {33bdd6ad-c7bb-4f9b-adac-45c893a56e06}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8caa28-fffc-4495-bd08-830bec8d0c88}, !- Control Zone or Zone List Name
  {48b23c6e-11c6-445b-ae8c-0e9426700ca2}, !- Cooling Control Zone or Zone List Name
  {daea5e6a-feca-45a8-8dbf-89d822e5a65e}, !- Heating Control Zone or Zone List Name
  {9604336c-6b2d-4a6c-bff2-add4503084d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8caa28-fffc-4495-bd08-830bec8d0c88}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {48b23c6e-11c6-445b-ae8c-0e9426700ca2}, !- Handle
  {b39b6581-04ff-42a3-878c-8770344b9a51}; !- Name

OS:ModelObjectList,
  {daea5e6a-feca-45a8-8dbf-89d822e5a65e}, !- Handle
  {ece0b82b-2bc1-46a0-9f31-2c297c78c838}; !- Name

OS:ModelObjectList,
  {9604336c-6b2d-4a6c-bff2-add4503084d9}, !- Handle
  {5597be82-8f58-47ad-aaf4-b5ced28e6bac}; !- Name

OS:Coil:Heating:Water,
  {cb3031c4-bf4e-4f02-9ad4-1316aa053bac}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b86ee0a5-8007-4b13-8278-ea7290e0ffe1}, !- Water Inlet Node Name
  {8e9fb6df-b058-4597-954f-0eaaefb5827f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ccd4ece3-e8f1-442c-8523-30d3d754d3b1}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {a4ba661e-3ec1-4fa7-a572-0cec5c51a2a3}, !- Inlet Port
  {b86ee0a5-8007-4b13-8278-ea7290e0ffe1}; !- Outlet Port

OS:Connection,
  {a4ba661e-3ec1-4fa7-a572-0cec5c51a2a3}, !- Handle
  {508270ae-d883-43fd-838e-7238a7e50d5f}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  5,                                      !- Outlet Port
  {ccd4ece3-e8f1-442c-8523-30d3d754d3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43157b2f-10c8-4748-9ff8-71aaea492455}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {8e9fb6df-b058-4597-954f-0eaaefb5827f}, !- Inlet Port
  {bf9cb179-6be8-4a1f-bcf2-1fbd3a7b87d5}; !- Outlet Port

OS:Connection,
  {b86ee0a5-8007-4b13-8278-ea7290e0ffe1}, !- Handle
  {aae2b756-8528-4fd7-a342-44bd14755d23}, !- Name
  {ccd4ece3-e8f1-442c-8523-30d3d754d3b1}, !- Source Object
  3,                                      !- Outlet Port
  {cb3031c4-bf4e-4f02-9ad4-1316aa053bac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e9fb6df-b058-4597-954f-0eaaefb5827f}, !- Handle
  {1e45e4de-d679-45c8-aab0-c13f1ab21584}, !- Name
  {cb3031c4-bf4e-4f02-9ad4-1316aa053bac}, !- Source Object
  6,                                      !- Outlet Port
  {43157b2f-10c8-4748-9ff8-71aaea492455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9cb179-6be8-4a1f-bcf2-1fbd3a7b87d5}, !- Handle
  {8c70808a-8c07-442e-a68d-f169b1bf0226}, !- Name
  {43157b2f-10c8-4748-9ff8-71aaea492455}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b036d8de-8ce9-44ff-95fa-96a8683dca55}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Controller, !- Name
  {cb3031c4-bf4e-4f02-9ad4-1316aa053bac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c9b8203-a200-49c4-b077-f540f9cb6d9b}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {4f619c27-3f81-4523-a110-d107b1df4bd4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb3031c4-bf4e-4f02-9ad4-1316aa053bac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7141fe2-a35e-4729-ba90-11278dc74930}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96d648ed-a0ac-47b1-a377-034810dfef2e}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {276ba598-a322-45bc-9c94-5e6d746e7b5b}, !- Inlet Port
  {a8285a7e-aed4-4537-a15a-8c0d3f88f55a}; !- Outlet Port

OS:Connection,
  {5bc692b1-a87d-41d4-8046-a9848872ce8d}, !- Handle
  {ecf9906b-6b8c-4b40-ab3b-fc5dbbf59c96}, !- Name
  {d13c9552-b4f9-4732-963c-aed3e678d6c7}, !- Source Object
  3,                                      !- Outlet Port
  {f882244c-8305-4b21-9993-231df31db399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {276ba598-a322-45bc-9c94-5e6d746e7b5b}, !- Handle
  {c99cecf4-265d-4ab3-a9a3-7b4635a6ea58}, !- Name
  {d768f71f-1210-45d7-a35b-10f9bee31907}, !- Source Object
  3,                                      !- Outlet Port
  {96d648ed-a0ac-47b1-a377-034810dfef2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8285a7e-aed4-4537-a15a-8c0d3f88f55a}, !- Handle
  {04b7270a-e15d-4536-bd0b-71a00bba3b7e}, !- Name
  {96d648ed-a0ac-47b1-a377-034810dfef2e}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcf936d7-c868-4ca8-bba2-a10c79acf498}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {3950614a-138f-483c-90ae-03009ccbc204}, !- Inlet Port
  {4f619c27-3f81-4523-a110-d107b1df4bd4}; !- Outlet Port

OS:Connection,
  {3950614a-138f-483c-90ae-03009ccbc204}, !- Handle
  {44b26ae0-07c0-48c1-85d2-a02fbf73f504}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  3,                                      !- Outlet Port
  {fcf936d7-c868-4ca8-bba2-a10c79acf498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f619c27-3f81-4523-a110-d107b1df4bd4}, !- Handle
  {f7a9639c-b0e1-46b9-8c71-361712e87d39}, !- Name
  {fcf936d7-c868-4ca8-bba2-a10c79acf498}, !- Source Object
  3,                                      !- Outlet Port
  {2c9b8203-a200-49c4-b077-f540f9cb6d9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7141fe2-a35e-4729-ba90-11278dc74930}, !- Handle
  {a9ef452a-dbcd-423d-b416-aa8a24cc91d1}, !- Name
  {2c9b8203-a200-49c4-b077-f540f9cb6d9b}, !- Source Object
  12,                                     !- Outlet Port
  {d13c9552-b4f9-4732-963c-aed3e678d6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4bd8aa6c-34eb-49f1-873c-a0ec718328b1}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22c493b7-8680-4acb-841d-1eb851a0ab5c}, !- Water Inlet Node Name
  {fdc3c0c4-85cd-4e75-93d6-888578d77f88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f326976-7375-4746-8bec-99ca33b49f32}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {e5bb9b69-9ec1-4ed9-9694-933ee7fbc55e}, !- Inlet Port
  {22c493b7-8680-4acb-841d-1eb851a0ab5c}; !- Outlet Port

OS:Connection,
  {e5bb9b69-9ec1-4ed9-9694-933ee7fbc55e}, !- Handle
  {bb25470f-e11f-413e-9e11-243676805e39}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  6,                                      !- Outlet Port
  {5f326976-7375-4746-8bec-99ca33b49f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {560c26bc-480a-4e61-881f-563d53844c73}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {fdc3c0c4-85cd-4e75-93d6-888578d77f88}, !- Inlet Port
  {cf72163f-9b79-493c-8aa9-a6f05f44d7e4}; !- Outlet Port

OS:Connection,
  {22c493b7-8680-4acb-841d-1eb851a0ab5c}, !- Handle
  {ee2a4100-9adb-4615-8cc5-0774cf639518}, !- Name
  {5f326976-7375-4746-8bec-99ca33b49f32}, !- Source Object
  3,                                      !- Outlet Port
  {4bd8aa6c-34eb-49f1-873c-a0ec718328b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdc3c0c4-85cd-4e75-93d6-888578d77f88}, !- Handle
  {549ef0ee-8ffb-4d91-94fb-442f52c64dce}, !- Name
  {4bd8aa6c-34eb-49f1-873c-a0ec718328b1}, !- Source Object
  6,                                      !- Outlet Port
  {560c26bc-480a-4e61-881f-563d53844c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf72163f-9b79-493c-8aa9-a6f05f44d7e4}, !- Handle
  {9552c4d4-c7c8-4736-b41b-c515cb871bab}, !- Name
  {560c26bc-480a-4e61-881f-563d53844c73}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ad096cfd-3e52-4a86-93cf-5cf9482086f4}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Controller, !- Name
  {4bd8aa6c-34eb-49f1-873c-a0ec718328b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80257adf-5af8-456b-865c-6400dc1ba347}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {f9e84267-46be-448b-aa99-cee50e826141}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bd8aa6c-34eb-49f1-873c-a0ec718328b1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a933fb1f-e483-4b07-8062-9111244c41bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {815f35f0-8519-4679-817b-efb5d73bc227}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a933fb1f-e483-4b07-8062-9111244c41bf}, !- Inlet Port
  {1696c3bd-74af-45c1-ab32-f655aaf4ceb8}; !- Outlet Port

OS:Node,
  {05c1d9ce-a0f2-4f3e-97af-74b26ec1c318}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {8d332a9c-848b-47e3-b34c-6fca8a6ebf08}, !- Inlet Port
  {043ee4e5-4936-4f52-8cfd-cf843f33fd85}; !- Outlet Port

OS:Connection,
  {1696c3bd-74af-45c1-ab32-f655aaf4ceb8}, !- Handle
  {3e7cad72-3d94-4f5c-b7e1-7343f1b337f5}, !- Name
  {815f35f0-8519-4679-817b-efb5d73bc227}, !- Source Object
  3,                                      !- Outlet Port
  {55744c84-c7ee-4b5e-8c94-055ea6141c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d332a9c-848b-47e3-b34c-6fca8a6ebf08}, !- Handle
  {1cb1b3ab-c709-4713-a6fd-54e303a5d10e}, !- Name
  {116aab2f-4bcf-4f56-874d-ef8a7da00cd6}, !- Source Object
  3,                                      !- Outlet Port
  {05c1d9ce-a0f2-4f3e-97af-74b26ec1c318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043ee4e5-4936-4f52-8cfd-cf843f33fd85}, !- Handle
  {b685eeec-557f-4bac-b833-82596ba2eb35}, !- Name
  {05c1d9ce-a0f2-4f3e-97af-74b26ec1c318}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {95f4c205-7b5c-41c2-8645-4ded8e8124ca}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {6e30ce4d-5723-4854-8992-55888cbe7206}, !- Inlet Port
  {f9e84267-46be-448b-aa99-cee50e826141}; !- Outlet Port

OS:Connection,
  {6e30ce4d-5723-4854-8992-55888cbe7206}, !- Handle
  {bc874a84-3099-4894-909f-de77ce184e22}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  4,                                      !- Outlet Port
  {95f4c205-7b5c-41c2-8645-4ded8e8124ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e84267-46be-448b-aa99-cee50e826141}, !- Handle
  {2b2010f9-c416-4be0-84f2-0ead4ad491fd}, !- Name
  {95f4c205-7b5c-41c2-8645-4ded8e8124ca}, !- Source Object
  3,                                      !- Outlet Port
  {80257adf-5af8-456b-865c-6400dc1ba347}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a933fb1f-e483-4b07-8062-9111244c41bf}, !- Handle
  {594dbb96-e0da-4e14-bd77-e282461b63bb}, !- Name
  {80257adf-5af8-456b-865c-6400dc1ba347}, !- Source Object
  12,                                     !- Outlet Port
  {815f35f0-8519-4679-817b-efb5d73bc227}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bcc62d68-d55d-4057-b92f-a2945e0bf22e}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b66c06a9-068a-407f-a302-1a21744b1325}, !- Water Inlet Node Name
  {ae6ff371-c018-476e-ac4f-482cc5f8cdd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f0f6078-4c31-4146-aa10-f93cf2cc5b75}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {37933005-5752-45d0-9256-157a43a98b3c}, !- Inlet Port
  {b66c06a9-068a-407f-a302-1a21744b1325}; !- Outlet Port

OS:Connection,
  {37933005-5752-45d0-9256-157a43a98b3c}, !- Handle
  {88b59196-50d6-46e8-8b00-84e00643649d}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  7,                                      !- Outlet Port
  {6f0f6078-4c31-4146-aa10-f93cf2cc5b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {245ac1b1-fea0-4a92-a123-97d91ffdd26e}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {ae6ff371-c018-476e-ac4f-482cc5f8cdd4}, !- Inlet Port
  {58c7024d-d78a-426d-9b32-b1295a1a959a}; !- Outlet Port

OS:Connection,
  {b66c06a9-068a-407f-a302-1a21744b1325}, !- Handle
  {97e48921-382b-4300-8cb5-beae32175ac4}, !- Name
  {6f0f6078-4c31-4146-aa10-f93cf2cc5b75}, !- Source Object
  3,                                      !- Outlet Port
  {bcc62d68-d55d-4057-b92f-a2945e0bf22e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae6ff371-c018-476e-ac4f-482cc5f8cdd4}, !- Handle
  {78adc3d2-83ca-4049-875f-30803f147f48}, !- Name
  {bcc62d68-d55d-4057-b92f-a2945e0bf22e}, !- Source Object
  6,                                      !- Outlet Port
  {245ac1b1-fea0-4a92-a123-97d91ffdd26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c7024d-d78a-426d-9b32-b1295a1a959a}, !- Handle
  {2093a5db-584f-4206-a1cf-6e27a599f408}, !- Name
  {245ac1b1-fea0-4a92-a123-97d91ffdd26e}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f58619dd-bd80-4095-bc1d-f60733226783}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {bcc62d68-d55d-4057-b92f-a2945e0bf22e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9667616a-7b99-4b43-92bb-e43692a871b2}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {11aa64b9-da5c-4057-b1f4-3467dad004f2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bcc62d68-d55d-4057-b92f-a2945e0bf22e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26e2b92e-a410-4489-8df0-8c56e6abca48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2cbc334d-7f2f-4683-8a36-ab637dff4d68}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {26e2b92e-a410-4489-8df0-8c56e6abca48}, !- Inlet Port
  {1270038e-9977-423b-a1c5-b509bfaf9611}; !- Outlet Port

OS:Node,
  {6846f4f6-63e6-4f62-9c0a-295b965b2707}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {d68049a8-19b5-4723-bef2-a25611322e98}, !- Inlet Port
  {6611328a-de67-42b6-9b22-2d9a32fc1672}; !- Outlet Port

OS:Connection,
  {1270038e-9977-423b-a1c5-b509bfaf9611}, !- Handle
  {b9c13d1a-bedf-45d4-9baf-444fde974dc0}, !- Name
  {2cbc334d-7f2f-4683-8a36-ab637dff4d68}, !- Source Object
  3,                                      !- Outlet Port
  {dcc3a434-0e00-4aef-ae4c-0ffe5eb21f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d68049a8-19b5-4723-bef2-a25611322e98}, !- Handle
  {171ca44d-d581-4576-9da6-814cdbd02a56}, !- Name
  {113e9620-48e6-4c29-af94-28006fa47218}, !- Source Object
  3,                                      !- Outlet Port
  {6846f4f6-63e6-4f62-9c0a-295b965b2707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6611328a-de67-42b6-9b22-2d9a32fc1672}, !- Handle
  {6eb63bcf-ac67-4133-9ce7-9f6e91039685}, !- Name
  {6846f4f6-63e6-4f62-9c0a-295b965b2707}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04385309-1f15-45c6-bf3a-bd08daf0736a}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {e0c0055e-e7ad-4141-9bf8-e22d7a2a73b0}, !- Inlet Port
  {11aa64b9-da5c-4057-b1f4-3467dad004f2}; !- Outlet Port

OS:Connection,
  {e0c0055e-e7ad-4141-9bf8-e22d7a2a73b0}, !- Handle
  {1cfa015b-5d62-49c6-bf5a-8e67fc36fbec}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  5,                                      !- Outlet Port
  {04385309-1f15-45c6-bf3a-bd08daf0736a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11aa64b9-da5c-4057-b1f4-3467dad004f2}, !- Handle
  {ffdbee04-f11e-4a4c-a9df-f167774119f7}, !- Name
  {04385309-1f15-45c6-bf3a-bd08daf0736a}, !- Source Object
  3,                                      !- Outlet Port
  {9667616a-7b99-4b43-92bb-e43692a871b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26e2b92e-a410-4489-8df0-8c56e6abca48}, !- Handle
  {168955eb-7829-4dbe-8d6c-2812a32de4ea}, !- Name
  {9667616a-7b99-4b43-92bb-e43692a871b2}, !- Source Object
  12,                                     !- Outlet Port
  {2cbc334d-7f2f-4683-8a36-ab637dff4d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {de4890d0-bc00-4553-a8db-7dca53107eb6}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10f716c6-ff0e-46d8-ae5c-92e26a2215ad}, !- Water Inlet Node Name
  {a500a0d9-f482-4e5a-9b70-62e078889ac6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32d5c0fa-f857-4734-8144-54346dfecd48}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {1526d922-9642-49e9-a416-2670ec4195b6}, !- Inlet Port
  {10f716c6-ff0e-46d8-ae5c-92e26a2215ad}; !- Outlet Port

OS:Connection,
  {1526d922-9642-49e9-a416-2670ec4195b6}, !- Handle
  {582f27eb-006b-4ca6-b7b2-25cba329fb93}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  8,                                      !- Outlet Port
  {32d5c0fa-f857-4734-8144-54346dfecd48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0bbeb7f-72ef-4b74-bded-419415a9d65d}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {a500a0d9-f482-4e5a-9b70-62e078889ac6}, !- Inlet Port
  {36c14af7-e99f-45bf-a602-60e2843f1f38}; !- Outlet Port

OS:Connection,
  {10f716c6-ff0e-46d8-ae5c-92e26a2215ad}, !- Handle
  {0c7897b5-29db-4195-a303-fe4190af1746}, !- Name
  {32d5c0fa-f857-4734-8144-54346dfecd48}, !- Source Object
  3,                                      !- Outlet Port
  {de4890d0-bc00-4553-a8db-7dca53107eb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a500a0d9-f482-4e5a-9b70-62e078889ac6}, !- Handle
  {1d4e0c44-1e6e-404d-bf03-21d6a60d461c}, !- Name
  {de4890d0-bc00-4553-a8db-7dca53107eb6}, !- Source Object
  6,                                      !- Outlet Port
  {e0bbeb7f-72ef-4b74-bded-419415a9d65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c14af7-e99f-45bf-a602-60e2843f1f38}, !- Handle
  {121fac9f-0908-4eed-ab76-c0a17e2bdbe9}, !- Name
  {e0bbeb7f-72ef-4b74-bded-419415a9d65d}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0085909b-ddee-4c40-996c-7e190d06bf69}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Controller, !- Name
  {de4890d0-bc00-4553-a8db-7dca53107eb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {794d1ce8-3217-440f-a776-4e34aae40643}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {e8770715-f2c1-4956-92c3-c24e7f68eb8a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {de4890d0-bc00-4553-a8db-7dca53107eb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b731df50-7555-4416-bcc7-f4e82a99270b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5b58b92-9ce5-41d5-ab5b-fc34ad456fc5}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {b731df50-7555-4416-bcc7-f4e82a99270b}, !- Inlet Port
  {0049e8ed-34f8-4416-a124-ec38208ae776}; !- Outlet Port

OS:Node,
  {9e9da58a-f47a-4d65-9115-7fca2b6b9d81}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {41630f8e-7310-4f0f-901d-6a279ef35e89}, !- Inlet Port
  {04903dc7-1592-4c7b-8893-132659ecb208}; !- Outlet Port

OS:Connection,
  {0049e8ed-34f8-4416-a124-ec38208ae776}, !- Handle
  {5be1f0bc-f25f-4289-a23a-7ed3e602e4f6}, !- Name
  {d5b58b92-9ce5-41d5-ab5b-fc34ad456fc5}, !- Source Object
  3,                                      !- Outlet Port
  {c5c67d8b-0233-4b0a-8060-8053d285a756}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41630f8e-7310-4f0f-901d-6a279ef35e89}, !- Handle
  {9c145636-ac33-425e-bd1c-e3bb0d84413f}, !- Name
  {63ea577d-6df8-4b99-a0c2-bb4a5dc967e4}, !- Source Object
  3,                                      !- Outlet Port
  {9e9da58a-f47a-4d65-9115-7fca2b6b9d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04903dc7-1592-4c7b-8893-132659ecb208}, !- Handle
  {d30e5209-4bcf-4883-bde3-d92b56eabe1e}, !- Name
  {9e9da58a-f47a-4d65-9115-7fca2b6b9d81}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d93957d4-319b-4afb-a176-65daa900bf9a}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {d82d099a-3325-404b-9a52-2994b91a1ec3}, !- Inlet Port
  {e8770715-f2c1-4956-92c3-c24e7f68eb8a}; !- Outlet Port

OS:Connection,
  {d82d099a-3325-404b-9a52-2994b91a1ec3}, !- Handle
  {7579eeee-26ad-43eb-bdf6-999cde44b9a2}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  6,                                      !- Outlet Port
  {d93957d4-319b-4afb-a176-65daa900bf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8770715-f2c1-4956-92c3-c24e7f68eb8a}, !- Handle
  {ba934a78-183f-4bdc-b8a1-e31919db6907}, !- Name
  {d93957d4-319b-4afb-a176-65daa900bf9a}, !- Source Object
  3,                                      !- Outlet Port
  {794d1ce8-3217-440f-a776-4e34aae40643}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b731df50-7555-4416-bcc7-f4e82a99270b}, !- Handle
  {a44afee9-b0f0-43ec-9a7e-5643d161d7c0}, !- Name
  {794d1ce8-3217-440f-a776-4e34aae40643}, !- Source Object
  12,                                     !- Outlet Port
  {d5b58b92-9ce5-41d5-ab5b-fc34ad456fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8e984eb5-ddd2-4907-867f-498a29f50bd7}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c8e6968-f0fa-4adb-8211-aaf453a270fb}, !- Water Inlet Node Name
  {6d573fd7-f532-4e7c-9209-1f4f4a1342ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d75ec21-c6fe-4bd4-96b9-4bbb80d91e92}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {58451d0c-8272-4ad4-809a-6826b41147bb}, !- Inlet Port
  {2c8e6968-f0fa-4adb-8211-aaf453a270fb}; !- Outlet Port

OS:Connection,
  {58451d0c-8272-4ad4-809a-6826b41147bb}, !- Handle
  {3ee529be-bb35-4b95-96b1-f3bd37126a81}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  9,                                      !- Outlet Port
  {6d75ec21-c6fe-4bd4-96b9-4bbb80d91e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1967271e-edc1-44aa-8b5a-6b5818a5163d}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {6d573fd7-f532-4e7c-9209-1f4f4a1342ed}, !- Inlet Port
  {548552d3-8489-4de7-9909-eedd1c3f5913}; !- Outlet Port

OS:Connection,
  {2c8e6968-f0fa-4adb-8211-aaf453a270fb}, !- Handle
  {ea7ab424-9408-49f3-97cb-0f0eaf97a2fe}, !- Name
  {6d75ec21-c6fe-4bd4-96b9-4bbb80d91e92}, !- Source Object
  3,                                      !- Outlet Port
  {8e984eb5-ddd2-4907-867f-498a29f50bd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d573fd7-f532-4e7c-9209-1f4f4a1342ed}, !- Handle
  {2b8f2a8d-c57c-4347-8875-4c1429e606f2}, !- Name
  {8e984eb5-ddd2-4907-867f-498a29f50bd7}, !- Source Object
  6,                                      !- Outlet Port
  {1967271e-edc1-44aa-8b5a-6b5818a5163d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548552d3-8489-4de7-9909-eedd1c3f5913}, !- Handle
  {dfb859df-569f-4eed-bf5b-aeafe6c48c5f}, !- Name
  {1967271e-edc1-44aa-8b5a-6b5818a5163d}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6a36039d-1607-4a4b-88f1-1dcaec7f8a86}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Controller, !- Name
  {8e984eb5-ddd2-4907-867f-498a29f50bd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd43f22c-f65e-46eb-ac1d-a3142c7bd4b0}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {f31eaad6-fbc3-4b4e-a57b-fb9dd21e39cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e984eb5-ddd2-4907-867f-498a29f50bd7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c4900fd-9810-49bc-be3e-56e8f2369fa9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {329287d0-7643-4249-822a-4f5f15e7b4b3}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {8c4900fd-9810-49bc-be3e-56e8f2369fa9}, !- Inlet Port
  {82e5db3e-1cb1-404f-a019-7fdd71a90477}; !- Outlet Port

OS:Node,
  {fb195b52-c1a9-42c6-a062-24a0805f622e}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {d54a078a-a2ce-4021-b54d-38665f3f8542}, !- Inlet Port
  {e55ceffd-ab1a-462b-8ac6-ce0bac7e673b}; !- Outlet Port

OS:Connection,
  {82e5db3e-1cb1-404f-a019-7fdd71a90477}, !- Handle
  {95d85f56-1f7b-494c-9eaa-6131d46576da}, !- Name
  {329287d0-7643-4249-822a-4f5f15e7b4b3}, !- Source Object
  3,                                      !- Outlet Port
  {51a6191c-236e-4eea-9490-b6c1ac7f167a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d54a078a-a2ce-4021-b54d-38665f3f8542}, !- Handle
  {761f0b43-a2fa-4bb4-8fae-7888a55dccbc}, !- Name
  {100c0d7e-cbb9-4987-a3d5-bad60a1ba699}, !- Source Object
  3,                                      !- Outlet Port
  {fb195b52-c1a9-42c6-a062-24a0805f622e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55ceffd-ab1a-462b-8ac6-ce0bac7e673b}, !- Handle
  {2cb810e1-6850-4981-aeea-14cbef22ad58}, !- Name
  {fb195b52-c1a9-42c6-a062-24a0805f622e}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9d6330bf-8c3f-4a3c-823b-37676f026c16}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {673966fc-c2d5-4a29-987f-57ed973c8b2c}, !- Inlet Port
  {f31eaad6-fbc3-4b4e-a57b-fb9dd21e39cf}; !- Outlet Port

OS:Connection,
  {673966fc-c2d5-4a29-987f-57ed973c8b2c}, !- Handle
  {98bd2c40-b8ab-45fd-ba2e-36c37e3917ad}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  7,                                      !- Outlet Port
  {9d6330bf-8c3f-4a3c-823b-37676f026c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31eaad6-fbc3-4b4e-a57b-fb9dd21e39cf}, !- Handle
  {f3006c3d-3511-4401-ad95-6494fdd4a952}, !- Name
  {9d6330bf-8c3f-4a3c-823b-37676f026c16}, !- Source Object
  3,                                      !- Outlet Port
  {bd43f22c-f65e-46eb-ac1d-a3142c7bd4b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c4900fd-9810-49bc-be3e-56e8f2369fa9}, !- Handle
  {f1b5b1f3-955a-4391-b901-e897262d680b}, !- Name
  {bd43f22c-f65e-46eb-ac1d-a3142c7bd4b0}, !- Source Object
  12,                                     !- Outlet Port
  {329287d0-7643-4249-822a-4f5f15e7b4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0263d2a-e606-4054-a3e2-6017abe388b8}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e927cfa-2a03-4d6c-9e8a-415d37b2dffb}, !- Water Inlet Node Name
  {7d538726-9a63-41be-993c-4addbcdab328}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6d262db-2932-42da-b9cf-7aaade0b8759}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {9a01fe7b-51f7-4b48-898e-0156c8a24507}, !- Inlet Port
  {3e927cfa-2a03-4d6c-9e8a-415d37b2dffb}; !- Outlet Port

OS:Connection,
  {9a01fe7b-51f7-4b48-898e-0156c8a24507}, !- Handle
  {d2fc2601-a382-45a6-9f45-03541268e50d}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  10,                                     !- Outlet Port
  {a6d262db-2932-42da-b9cf-7aaade0b8759}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c286b03-a1bb-4073-a7ab-667e2c55c25a}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {7d538726-9a63-41be-993c-4addbcdab328}, !- Inlet Port
  {8bbc47f6-72d3-40a5-9081-b975163a457a}; !- Outlet Port

OS:Connection,
  {3e927cfa-2a03-4d6c-9e8a-415d37b2dffb}, !- Handle
  {f0d179d4-9fb9-4d7b-bf0e-5d7601ae16ce}, !- Name
  {a6d262db-2932-42da-b9cf-7aaade0b8759}, !- Source Object
  3,                                      !- Outlet Port
  {a0263d2a-e606-4054-a3e2-6017abe388b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d538726-9a63-41be-993c-4addbcdab328}, !- Handle
  {c1af7a31-7072-4399-8cb5-ff90ec86703a}, !- Name
  {a0263d2a-e606-4054-a3e2-6017abe388b8}, !- Source Object
  6,                                      !- Outlet Port
  {0c286b03-a1bb-4073-a7ab-667e2c55c25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbc47f6-72d3-40a5-9081-b975163a457a}, !- Handle
  {dbc17724-e552-4619-b7d7-73f4c3f3cbe0}, !- Name
  {0c286b03-a1bb-4073-a7ab-667e2c55c25a}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f13c8cc-5ab7-4a04-b4e0-f7ab68e3682e}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {a0263d2a-e606-4054-a3e2-6017abe388b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d1327aa-6cda-4c5e-b8be-800db37e7896}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {77c77245-c511-4287-8453-173161996225}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0263d2a-e606-4054-a3e2-6017abe388b8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {625ddf78-b7b7-4f1e-8425-ea394bbef1c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90e65227-530f-46b7-859e-e8d7c514b4c1}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {625ddf78-b7b7-4f1e-8425-ea394bbef1c4}, !- Inlet Port
  {143b528c-23fb-442c-8313-23241a21d8bd}; !- Outlet Port

OS:Node,
  {0a941e20-12ba-43b8-af0e-79c41a73523a}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {cdc12033-5719-4e81-99c6-677347ae60a3}, !- Inlet Port
  {7c048548-61bd-4d2e-bc35-449059ee65c9}; !- Outlet Port

OS:Connection,
  {143b528c-23fb-442c-8313-23241a21d8bd}, !- Handle
  {7fc282c2-10cf-44b6-9197-a89e364edf7a}, !- Name
  {90e65227-530f-46b7-859e-e8d7c514b4c1}, !- Source Object
  3,                                      !- Outlet Port
  {c9e31b79-0104-49d8-9815-516867e89f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdc12033-5719-4e81-99c6-677347ae60a3}, !- Handle
  {3e39c703-d724-462f-90f8-6b0f0e0d7576}, !- Name
  {39974f30-1ed3-41a6-99f0-2a12c5f1d2e5}, !- Source Object
  3,                                      !- Outlet Port
  {0a941e20-12ba-43b8-af0e-79c41a73523a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c048548-61bd-4d2e-bc35-449059ee65c9}, !- Handle
  {74638943-ac72-45b4-ab76-e16c8429d22e}, !- Name
  {0a941e20-12ba-43b8-af0e-79c41a73523a}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1ccc5614-d005-4e7e-96ad-02860054d7f5}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ab17e41d-488c-4ddb-93b4-b21f3f63913a}, !- Inlet Port
  {77c77245-c511-4287-8453-173161996225}; !- Outlet Port

OS:Connection,
  {ab17e41d-488c-4ddb-93b4-b21f3f63913a}, !- Handle
  {56a8298e-214a-4192-8499-7f92ea29a2ea}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  8,                                      !- Outlet Port
  {1ccc5614-d005-4e7e-96ad-02860054d7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c77245-c511-4287-8453-173161996225}, !- Handle
  {a5b28e0c-d63c-4ada-8895-36850ad75088}, !- Name
  {1ccc5614-d005-4e7e-96ad-02860054d7f5}, !- Source Object
  3,                                      !- Outlet Port
  {8d1327aa-6cda-4c5e-b8be-800db37e7896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {625ddf78-b7b7-4f1e-8425-ea394bbef1c4}, !- Handle
  {56a35904-f726-4b5c-8951-29652d9d2bbd}, !- Name
  {8d1327aa-6cda-4c5e-b8be-800db37e7896}, !- Source Object
  12,                                     !- Outlet Port
  {90e65227-530f-46b7-859e-e8d7c514b4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41cbdabd-2ef1-4dfe-b3c0-f35af6ed9920}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d0dbc45-cd7b-4361-8e81-3b55d9b622d0}, !- Water Inlet Node Name
  {ec931b13-6e5e-406f-bccd-2080c260ec1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {574b7bd7-2412-480f-b3cb-a6b391977e9a}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {74a4d860-db04-4536-9110-d94a6769e8aa}, !- Inlet Port
  {3d0dbc45-cd7b-4361-8e81-3b55d9b622d0}; !- Outlet Port

OS:Connection,
  {74a4d860-db04-4536-9110-d94a6769e8aa}, !- Handle
  {04d6e48c-d80b-4ce4-bfda-5ea85c49bfb4}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  11,                                     !- Outlet Port
  {574b7bd7-2412-480f-b3cb-a6b391977e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78da5d4f-0db3-4381-a2b1-5c5af504578c}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {ec931b13-6e5e-406f-bccd-2080c260ec1d}, !- Inlet Port
  {85cb2d2e-05ac-48e7-9166-3cbb3ca5d20b}; !- Outlet Port

OS:Connection,
  {3d0dbc45-cd7b-4361-8e81-3b55d9b622d0}, !- Handle
  {9ed938d4-df9d-4a34-b436-40da60ab41ad}, !- Name
  {574b7bd7-2412-480f-b3cb-a6b391977e9a}, !- Source Object
  3,                                      !- Outlet Port
  {41cbdabd-2ef1-4dfe-b3c0-f35af6ed9920}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec931b13-6e5e-406f-bccd-2080c260ec1d}, !- Handle
  {fb72e4a9-403d-4a10-9c8a-cd9872db102a}, !- Name
  {41cbdabd-2ef1-4dfe-b3c0-f35af6ed9920}, !- Source Object
  6,                                      !- Outlet Port
  {78da5d4f-0db3-4381-a2b1-5c5af504578c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cb2d2e-05ac-48e7-9166-3cbb3ca5d20b}, !- Handle
  {41e4777f-764c-45d0-8781-dff110043bf8}, !- Name
  {78da5d4f-0db3-4381-a2b1-5c5af504578c}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2abf65de-6b40-4553-933e-4f71933aa0e9}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {41cbdabd-2ef1-4dfe-b3c0-f35af6ed9920}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b724f44b-d7f0-44dc-95a1-5e568529a9ae}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {0925dc89-a605-4d8e-903c-958d34c952ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41cbdabd-2ef1-4dfe-b3c0-f35af6ed9920}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62b65cdb-80f3-4a3a-8901-945b8136dd64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5608896e-7137-477a-a877-2a81aff39df0}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {62b65cdb-80f3-4a3a-8901-945b8136dd64}, !- Inlet Port
  {13b3608f-f63b-4c1d-8f60-f81cffe81c2b}; !- Outlet Port

OS:Node,
  {44e0033d-7430-4a0c-807e-59f39c7d2353}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {0ef1dcec-1678-481d-a5eb-cb1c29faefe1}, !- Inlet Port
  {658e70f1-06eb-4682-8267-0811b78d151f}; !- Outlet Port

OS:Connection,
  {13b3608f-f63b-4c1d-8f60-f81cffe81c2b}, !- Handle
  {54548058-36bc-4f3d-bef1-cc784c072b39}, !- Name
  {5608896e-7137-477a-a877-2a81aff39df0}, !- Source Object
  3,                                      !- Outlet Port
  {36616e3c-94eb-4b08-aa1d-64cc4b613fb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ef1dcec-1678-481d-a5eb-cb1c29faefe1}, !- Handle
  {a18951fe-e90e-4c7a-99fa-0fa5fe2bae5d}, !- Name
  {bf0e8819-4f9b-4ebd-a840-72a31f230732}, !- Source Object
  3,                                      !- Outlet Port
  {44e0033d-7430-4a0c-807e-59f39c7d2353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658e70f1-06eb-4682-8267-0811b78d151f}, !- Handle
  {61fa96f5-6046-41e6-943d-a63d98abc239}, !- Name
  {44e0033d-7430-4a0c-807e-59f39c7d2353}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bc42b5d1-c4f6-43b0-929e-ab0a1196ae49}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {e7adbdb4-299e-46b3-ae9d-8724f7dd80b4}, !- Inlet Port
  {0925dc89-a605-4d8e-903c-958d34c952ec}; !- Outlet Port

OS:Connection,
  {e7adbdb4-299e-46b3-ae9d-8724f7dd80b4}, !- Handle
  {495f2974-f0a1-46ce-a2a4-8ad711a2ff1b}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  9,                                      !- Outlet Port
  {bc42b5d1-c4f6-43b0-929e-ab0a1196ae49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0925dc89-a605-4d8e-903c-958d34c952ec}, !- Handle
  {ee7db542-9b07-4ba9-bb50-4249f4f9df61}, !- Name
  {bc42b5d1-c4f6-43b0-929e-ab0a1196ae49}, !- Source Object
  3,                                      !- Outlet Port
  {b724f44b-d7f0-44dc-95a1-5e568529a9ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62b65cdb-80f3-4a3a-8901-945b8136dd64}, !- Handle
  {7ab7f5f0-1d76-4bf6-aad9-f393b2c99f8d}, !- Name
  {b724f44b-d7f0-44dc-95a1-5e568529a9ae}, !- Source Object
  12,                                     !- Outlet Port
  {5608896e-7137-477a-a877-2a81aff39df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa2e0536-f8f2-4611-a69f-754b50bf8b29}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7b87366-1096-4ea8-b893-e32b6cccf313}, !- Water Inlet Node Name
  {6815ac98-a8c2-4308-a2e3-3e0198e7fa12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f508e1f-641d-420c-81b2-8538c94670b1}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cc24b5e6-6454-4652-aecc-80a4bfa8cbcf}, !- Inlet Port
  {a7b87366-1096-4ea8-b893-e32b6cccf313}; !- Outlet Port

OS:Connection,
  {cc24b5e6-6454-4652-aecc-80a4bfa8cbcf}, !- Handle
  {a25727a3-1eed-41d1-aaf6-8d21eb7dcacb}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  12,                                     !- Outlet Port
  {5f508e1f-641d-420c-81b2-8538c94670b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aa4a92f-a4b7-4dc7-baa6-7185048ab642}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {6815ac98-a8c2-4308-a2e3-3e0198e7fa12}, !- Inlet Port
  {93aed871-c12b-4a6c-acf2-3033ba2c88b5}; !- Outlet Port

OS:Connection,
  {a7b87366-1096-4ea8-b893-e32b6cccf313}, !- Handle
  {aaeace0c-12ce-44f3-9bd6-56696b3228a6}, !- Name
  {5f508e1f-641d-420c-81b2-8538c94670b1}, !- Source Object
  3,                                      !- Outlet Port
  {fa2e0536-f8f2-4611-a69f-754b50bf8b29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6815ac98-a8c2-4308-a2e3-3e0198e7fa12}, !- Handle
  {1c30edd1-1511-4f36-98df-758fd7ad5bfa}, !- Name
  {fa2e0536-f8f2-4611-a69f-754b50bf8b29}, !- Source Object
  6,                                      !- Outlet Port
  {2aa4a92f-a4b7-4dc7-baa6-7185048ab642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93aed871-c12b-4a6c-acf2-3033ba2c88b5}, !- Handle
  {5a60bc00-ac98-451c-8fd4-5120660d8543}, !- Name
  {2aa4a92f-a4b7-4dc7-baa6-7185048ab642}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8b3fffa-11bd-444d-92e8-97d912c7f3e4}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {fa2e0536-f8f2-4611-a69f-754b50bf8b29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {752e36e2-8dc7-4c15-8fc5-07adf6e0ffb4}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {0173a966-0243-455e-b46c-03af29f046fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa2e0536-f8f2-4611-a69f-754b50bf8b29}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c10e999c-1c2e-4a97-9ba5-4b83f07a1603}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92e588bd-3cf4-4bbb-aea8-b8ab96018352}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {c10e999c-1c2e-4a97-9ba5-4b83f07a1603}, !- Inlet Port
  {328858a3-dfb0-48ba-8593-8582a59b477a}; !- Outlet Port

OS:Node,
  {57841f6c-31f2-443a-b9b7-9b7450d9ded6}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {63cb2493-608e-46ff-9c72-2d2f7a334aff}, !- Inlet Port
  {21bd1e0c-17d6-4582-b26e-ad0e544d79ae}; !- Outlet Port

OS:Connection,
  {328858a3-dfb0-48ba-8593-8582a59b477a}, !- Handle
  {4d01821f-d9d5-431c-a43b-28b35963c9cd}, !- Name
  {92e588bd-3cf4-4bbb-aea8-b8ab96018352}, !- Source Object
  3,                                      !- Outlet Port
  {a5bca029-05ae-49d8-9f16-62eafba980ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63cb2493-608e-46ff-9c72-2d2f7a334aff}, !- Handle
  {dafbc143-2111-4d00-9d15-fc858f84c8b0}, !- Name
  {0b9cefad-0448-4714-9367-ccd794d2b5ed}, !- Source Object
  3,                                      !- Outlet Port
  {57841f6c-31f2-443a-b9b7-9b7450d9ded6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bd1e0c-17d6-4582-b26e-ad0e544d79ae}, !- Handle
  {2e69d759-689b-4fe2-aff0-ebd064e0de06}, !- Name
  {57841f6c-31f2-443a-b9b7-9b7450d9ded6}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bacb9788-0b9a-4c99-89dc-e2235cc232c9}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {f66cf849-3893-4118-aeff-e25e09d0f2a2}, !- Inlet Port
  {0173a966-0243-455e-b46c-03af29f046fb}; !- Outlet Port

OS:Connection,
  {f66cf849-3893-4118-aeff-e25e09d0f2a2}, !- Handle
  {288a97b6-ba45-488e-ae74-670d8af9d37a}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  10,                                     !- Outlet Port
  {bacb9788-0b9a-4c99-89dc-e2235cc232c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0173a966-0243-455e-b46c-03af29f046fb}, !- Handle
  {9edf06cb-38d6-452f-9daa-70c91074e4a2}, !- Name
  {bacb9788-0b9a-4c99-89dc-e2235cc232c9}, !- Source Object
  3,                                      !- Outlet Port
  {752e36e2-8dc7-4c15-8fc5-07adf6e0ffb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c10e999c-1c2e-4a97-9ba5-4b83f07a1603}, !- Handle
  {74215b53-2405-4f87-9803-aab3dbf8daa2}, !- Name
  {752e36e2-8dc7-4c15-8fc5-07adf6e0ffb4}, !- Source Object
  12,                                     !- Outlet Port
  {92e588bd-3cf4-4bbb-aea8-b8ab96018352}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0c683f7-4238-4a25-9fd6-435c535a4e62}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86b6f98d-fe8c-451b-b43b-05ec22e2c10d}, !- Water Inlet Node Name
  {b96f1e39-c4c2-4c54-ae25-e07eaf6cd2d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0cab84bb-36bf-4941-83b0-f3ab76e83be1}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {7c2a5c7a-c9ce-4de5-81bd-50421da5c06c}, !- Inlet Port
  {86b6f98d-fe8c-451b-b43b-05ec22e2c10d}; !- Outlet Port

OS:Connection,
  {7c2a5c7a-c9ce-4de5-81bd-50421da5c06c}, !- Handle
  {f5bcc63b-f63a-4624-9876-92fc7720b877}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  13,                                     !- Outlet Port
  {0cab84bb-36bf-4941-83b0-f3ab76e83be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98657444-7960-436c-8875-8b394934eb27}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {b96f1e39-c4c2-4c54-ae25-e07eaf6cd2d2}, !- Inlet Port
  {b03917d2-fbc2-4464-a147-e67e6ca67074}; !- Outlet Port

OS:Connection,
  {86b6f98d-fe8c-451b-b43b-05ec22e2c10d}, !- Handle
  {4f1b972d-a68f-4723-8d19-537874e2dc1c}, !- Name
  {0cab84bb-36bf-4941-83b0-f3ab76e83be1}, !- Source Object
  3,                                      !- Outlet Port
  {e0c683f7-4238-4a25-9fd6-435c535a4e62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b96f1e39-c4c2-4c54-ae25-e07eaf6cd2d2}, !- Handle
  {2b0bd271-49a0-4c82-af25-3518328b33be}, !- Name
  {e0c683f7-4238-4a25-9fd6-435c535a4e62}, !- Source Object
  6,                                      !- Outlet Port
  {98657444-7960-436c-8875-8b394934eb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03917d2-fbc2-4464-a147-e67e6ca67074}, !- Handle
  {bbcf42d5-96da-4270-a405-5122a6ff55d5}, !- Name
  {98657444-7960-436c-8875-8b394934eb27}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ddbba2e-4281-40d0-a8e1-b36ad190db15}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {e0c683f7-4238-4a25-9fd6-435c535a4e62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ac71df0-6fd9-4fee-bf6f-510f90d76236}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {fe5c876a-f4cc-43f8-a155-25dc7ca8082e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e0c683f7-4238-4a25-9fd6-435c535a4e62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {436df09c-048e-410b-bb8a-61795d55c766}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c2bcd3c-b77d-4335-b7a5-706c6f34af3a}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {436df09c-048e-410b-bb8a-61795d55c766}, !- Inlet Port
  {3728905a-4422-4c2e-95c7-bdd263ae8160}; !- Outlet Port

OS:Node,
  {ba0d2f01-abcc-4815-a31e-c007c6c6ce29}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {4e9c49e7-ad91-4282-9f4e-a87d9036c0c6}, !- Inlet Port
  {bf2d1fa3-e1bd-4c38-a0fb-9afbe1474cb3}; !- Outlet Port

OS:Connection,
  {3728905a-4422-4c2e-95c7-bdd263ae8160}, !- Handle
  {c11def23-e7d2-4d2c-9ffd-2d36d1a24692}, !- Name
  {2c2bcd3c-b77d-4335-b7a5-706c6f34af3a}, !- Source Object
  3,                                      !- Outlet Port
  {de024602-f3cc-40fe-a281-bc8246bd74f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e9c49e7-ad91-4282-9f4e-a87d9036c0c6}, !- Handle
  {c7ab3bf5-ff65-46dc-8b9f-eef7f70c29a4}, !- Name
  {e753f3d0-447c-4b8f-8f4c-3ded1af9bf70}, !- Source Object
  3,                                      !- Outlet Port
  {ba0d2f01-abcc-4815-a31e-c007c6c6ce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2d1fa3-e1bd-4c38-a0fb-9afbe1474cb3}, !- Handle
  {a7842221-5e7b-43a3-a776-4f7a7df0a597}, !- Name
  {ba0d2f01-abcc-4815-a31e-c007c6c6ce29}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {88d844a9-413d-4f60-800a-e10fd23c36df}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {9a8b6978-70f5-41ac-b560-5ffced199005}, !- Inlet Port
  {fe5c876a-f4cc-43f8-a155-25dc7ca8082e}; !- Outlet Port

OS:Connection,
  {9a8b6978-70f5-41ac-b560-5ffced199005}, !- Handle
  {f4a99e9b-881f-4a45-8a93-edc3bd12504a}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  11,                                     !- Outlet Port
  {88d844a9-413d-4f60-800a-e10fd23c36df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5c876a-f4cc-43f8-a155-25dc7ca8082e}, !- Handle
  {5713cd99-b5a9-4c0a-a96e-be7e47b139df}, !- Name
  {88d844a9-413d-4f60-800a-e10fd23c36df}, !- Source Object
  3,                                      !- Outlet Port
  {6ac71df0-6fd9-4fee-bf6f-510f90d76236}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {436df09c-048e-410b-bb8a-61795d55c766}, !- Handle
  {9d2023d9-ce62-4cf6-93eb-0e28dae70bdf}, !- Name
  {6ac71df0-6fd9-4fee-bf6f-510f90d76236}, !- Source Object
  12,                                     !- Outlet Port
  {2c2bcd3c-b77d-4335-b7a5-706c6f34af3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f22e0ab-7f20-4ee8-8193-4aa27cf9987b}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3fb561d-6e94-4856-8c69-6bf2e8e6baa0}, !- Water Inlet Node Name
  {772065d9-1e35-42e5-9ea9-e38622f9c361}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b23d5815-dadf-4478-871d-e265eee254ec}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {cc9bef0c-d467-4833-b18d-72237c5bc1c3}, !- Inlet Port
  {f3fb561d-6e94-4856-8c69-6bf2e8e6baa0}; !- Outlet Port

OS:Connection,
  {cc9bef0c-d467-4833-b18d-72237c5bc1c3}, !- Handle
  {9183b330-8ebd-4123-bb81-ae132bd24692}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  14,                                     !- Outlet Port
  {b23d5815-dadf-4478-871d-e265eee254ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9015507-b3a3-4b3f-976a-d3ae3fcfc821}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {772065d9-1e35-42e5-9ea9-e38622f9c361}, !- Inlet Port
  {8a791779-0c46-4d15-a5de-a794ac74f2a1}; !- Outlet Port

OS:Connection,
  {f3fb561d-6e94-4856-8c69-6bf2e8e6baa0}, !- Handle
  {fa3a077c-6dfb-4c86-9922-5f0e7c537496}, !- Name
  {b23d5815-dadf-4478-871d-e265eee254ec}, !- Source Object
  3,                                      !- Outlet Port
  {1f22e0ab-7f20-4ee8-8193-4aa27cf9987b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {772065d9-1e35-42e5-9ea9-e38622f9c361}, !- Handle
  {a022e601-b592-471d-86ee-d4f4141ec1b8}, !- Name
  {1f22e0ab-7f20-4ee8-8193-4aa27cf9987b}, !- Source Object
  6,                                      !- Outlet Port
  {f9015507-b3a3-4b3f-976a-d3ae3fcfc821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a791779-0c46-4d15-a5de-a794ac74f2a1}, !- Handle
  {99fcfad5-2cdc-46d7-9f62-3601a2ce99a8}, !- Name
  {f9015507-b3a3-4b3f-976a-d3ae3fcfc821}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c690b446-fad8-4841-bf12-56527b2209bb}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {1f22e0ab-7f20-4ee8-8193-4aa27cf9987b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a6cc5f1-6e08-40ac-b5cd-1218a3899b70}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {bbe69b6c-8b04-4916-bd5d-686475f285c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f22e0ab-7f20-4ee8-8193-4aa27cf9987b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {284a6130-5d1b-4d6e-972e-e2f0ae0ebaee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {524bac14-8b12-4887-93fb-0f0f3bc3f34a}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {284a6130-5d1b-4d6e-972e-e2f0ae0ebaee}, !- Inlet Port
  {891541db-23ce-443f-8888-89dbd97e2cbd}; !- Outlet Port

OS:Node,
  {3936402b-b025-4fc2-9ee4-51c2f3eefbf5}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {71178caa-7fcf-42d5-93ce-ea35e2692be4}, !- Inlet Port
  {ce834c17-5f45-4fe3-930d-40ba2aeabc1f}; !- Outlet Port

OS:Connection,
  {891541db-23ce-443f-8888-89dbd97e2cbd}, !- Handle
  {ab0ce244-4d05-4c74-b792-fd033c5b7a45}, !- Name
  {524bac14-8b12-4887-93fb-0f0f3bc3f34a}, !- Source Object
  3,                                      !- Outlet Port
  {8b0e72da-1613-4491-96d1-f888f92b6cf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71178caa-7fcf-42d5-93ce-ea35e2692be4}, !- Handle
  {d88a9158-322c-4f52-8df4-94be11bec52d}, !- Name
  {99d5a5b0-4399-409f-989b-f22611f2177f}, !- Source Object
  3,                                      !- Outlet Port
  {3936402b-b025-4fc2-9ee4-51c2f3eefbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce834c17-5f45-4fe3-930d-40ba2aeabc1f}, !- Handle
  {96d37b32-7278-42bb-8893-c6c292b0a4aa}, !- Name
  {3936402b-b025-4fc2-9ee4-51c2f3eefbf5}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f17905a1-e654-4e98-9250-ca51872bb95c}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f1a4df80-026e-4daa-9fb0-99341c1e630a}, !- Inlet Port
  {bbe69b6c-8b04-4916-bd5d-686475f285c6}; !- Outlet Port

OS:Connection,
  {f1a4df80-026e-4daa-9fb0-99341c1e630a}, !- Handle
  {b5a03b8e-2081-450b-83b5-17a37f85d8b7}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  12,                                     !- Outlet Port
  {f17905a1-e654-4e98-9250-ca51872bb95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe69b6c-8b04-4916-bd5d-686475f285c6}, !- Handle
  {fc71e9c0-b296-45d6-a7bf-0c9414f44184}, !- Name
  {f17905a1-e654-4e98-9250-ca51872bb95c}, !- Source Object
  3,                                      !- Outlet Port
  {5a6cc5f1-6e08-40ac-b5cd-1218a3899b70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {284a6130-5d1b-4d6e-972e-e2f0ae0ebaee}, !- Handle
  {7ed3b6c5-aedc-404b-a919-cf8f26644c97}, !- Name
  {5a6cc5f1-6e08-40ac-b5cd-1218a3899b70}, !- Source Object
  12,                                     !- Outlet Port
  {524bac14-8b12-4887-93fb-0f0f3bc3f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f133aee6-648b-452c-bea0-f1e5bc0b3337}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65995cf3-0e49-4916-b5f7-baef81dc3f6d}, !- Water Inlet Node Name
  {31a9f3c5-931f-4dcd-b063-2316506037fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36cda4a6-d0e1-4114-bd99-e85a68c6a770}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ed79f2b9-0362-4623-8cd6-919809341c01}, !- Inlet Port
  {65995cf3-0e49-4916-b5f7-baef81dc3f6d}; !- Outlet Port

OS:Connection,
  {ed79f2b9-0362-4623-8cd6-919809341c01}, !- Handle
  {2f8b3ce4-b356-46ad-95ce-bc0819feb15b}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  15,                                     !- Outlet Port
  {36cda4a6-d0e1-4114-bd99-e85a68c6a770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daace776-7544-4fba-83f2-8a831aa0b986}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {31a9f3c5-931f-4dcd-b063-2316506037fb}, !- Inlet Port
  {ab38b332-13e1-4726-a33d-c17444782d34}; !- Outlet Port

OS:Connection,
  {65995cf3-0e49-4916-b5f7-baef81dc3f6d}, !- Handle
  {f3e0520a-055b-40f6-8a07-42db85d8fee5}, !- Name
  {36cda4a6-d0e1-4114-bd99-e85a68c6a770}, !- Source Object
  3,                                      !- Outlet Port
  {f133aee6-648b-452c-bea0-f1e5bc0b3337}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31a9f3c5-931f-4dcd-b063-2316506037fb}, !- Handle
  {9473de94-8ead-4a9f-bf6b-6c7017e517a1}, !- Name
  {f133aee6-648b-452c-bea0-f1e5bc0b3337}, !- Source Object
  6,                                      !- Outlet Port
  {daace776-7544-4fba-83f2-8a831aa0b986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab38b332-13e1-4726-a33d-c17444782d34}, !- Handle
  {eea10bb2-a067-4c22-816c-6dad8a1bcf1f}, !- Name
  {daace776-7544-4fba-83f2-8a831aa0b986}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f010ae87-375b-4514-92cc-1364cce71720}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {f133aee6-648b-452c-bea0-f1e5bc0b3337}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {379a3080-ba59-4981-ba85-c81d64007878}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {01e0e8c2-314c-41d7-8ff6-4e0176863041}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f133aee6-648b-452c-bea0-f1e5bc0b3337}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {408d10fd-443f-4101-b9ca-4eebc4735b32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6cf41726-ad14-4a61-85c6-fd85684f91d3}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {408d10fd-443f-4101-b9ca-4eebc4735b32}, !- Inlet Port
  {f35171d2-0cd5-40bc-8b9c-466ddf872823}; !- Outlet Port

OS:Node,
  {c6875c32-c6ee-42b3-9eb6-965975d0b67e}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {656f06cc-fe03-466c-a8ea-eb672c8cfd4e}, !- Inlet Port
  {6cd78c75-ebff-4492-a1d0-bee6101126f1}; !- Outlet Port

OS:Connection,
  {f35171d2-0cd5-40bc-8b9c-466ddf872823}, !- Handle
  {7c68a6d9-d196-4c11-b0bc-d64d86555c95}, !- Name
  {6cf41726-ad14-4a61-85c6-fd85684f91d3}, !- Source Object
  3,                                      !- Outlet Port
  {42909ba6-05ee-4982-9843-997afb308b32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {656f06cc-fe03-466c-a8ea-eb672c8cfd4e}, !- Handle
  {3653e955-c0c2-4777-b82d-c23726636aba}, !- Name
  {4f2cc41a-7e6d-4905-9917-981e5d54516d}, !- Source Object
  3,                                      !- Outlet Port
  {c6875c32-c6ee-42b3-9eb6-965975d0b67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd78c75-ebff-4492-a1d0-bee6101126f1}, !- Handle
  {e25f8939-4ce4-49b0-bbf0-99baa94ba184}, !- Name
  {c6875c32-c6ee-42b3-9eb6-965975d0b67e}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {81e33efc-105e-4aea-b1dd-b88026f36ac3}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {6418d8e3-955b-4b8a-9e90-4138f192f029}, !- Inlet Port
  {01e0e8c2-314c-41d7-8ff6-4e0176863041}; !- Outlet Port

OS:Connection,
  {6418d8e3-955b-4b8a-9e90-4138f192f029}, !- Handle
  {651abae4-e5d2-4a5e-8421-36322ad204e2}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  13,                                     !- Outlet Port
  {81e33efc-105e-4aea-b1dd-b88026f36ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e0e8c2-314c-41d7-8ff6-4e0176863041}, !- Handle
  {49b4f15a-6ee8-4de5-b342-85cd4a7afbce}, !- Name
  {81e33efc-105e-4aea-b1dd-b88026f36ac3}, !- Source Object
  3,                                      !- Outlet Port
  {379a3080-ba59-4981-ba85-c81d64007878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {408d10fd-443f-4101-b9ca-4eebc4735b32}, !- Handle
  {0c7f10a3-5232-4654-a44a-dca91785f297}, !- Name
  {379a3080-ba59-4981-ba85-c81d64007878}, !- Source Object
  12,                                     !- Outlet Port
  {6cf41726-ad14-4a61-85c6-fd85684f91d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2270d8db-f382-437b-bebe-01125c7ee21d}, !- Handle
  Core_mid ZN Reheat Coil,                !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e28b436-d92c-4067-8bbd-10b1ce467f81}, !- Water Inlet Node Name
  {c5a391a7-a895-4309-8421-f0deffa2b950}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8d3726b-2964-42c8-a97f-085c9e09f399}, !- Handle
  Core_mid ZN Reheat Coil Inlet Water Node, !- Name
  {f0db6e22-726c-410c-857a-b4450fd50065}, !- Inlet Port
  {6e28b436-d92c-4067-8bbd-10b1ce467f81}; !- Outlet Port

OS:Connection,
  {f0db6e22-726c-410c-857a-b4450fd50065}, !- Handle
  {f223cd9b-0ef2-4817-8880-a4ae8040a96f}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  16,                                     !- Outlet Port
  {e8d3726b-2964-42c8-a97f-085c9e09f399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c881e4a0-0894-47cc-b5b3-70297ea21911}, !- Handle
  Core_mid ZN Reheat Coil Outlet Water Node, !- Name
  {c5a391a7-a895-4309-8421-f0deffa2b950}, !- Inlet Port
  {3a77c5e3-555c-4819-bc06-067d021a1f72}; !- Outlet Port

OS:Connection,
  {6e28b436-d92c-4067-8bbd-10b1ce467f81}, !- Handle
  {a1b6f518-3585-4fbb-aef2-0294d4626e50}, !- Name
  {e8d3726b-2964-42c8-a97f-085c9e09f399}, !- Source Object
  3,                                      !- Outlet Port
  {2270d8db-f382-437b-bebe-01125c7ee21d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5a391a7-a895-4309-8421-f0deffa2b950}, !- Handle
  {6be13ca5-2874-4d32-9b14-28ab14c6ffba}, !- Name
  {2270d8db-f382-437b-bebe-01125c7ee21d}, !- Source Object
  6,                                      !- Outlet Port
  {c881e4a0-0894-47cc-b5b3-70297ea21911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a77c5e3-555c-4819-bc06-067d021a1f72}, !- Handle
  {5152cc0a-3e29-4b28-903f-670e224fc483}, !- Name
  {c881e4a0-0894-47cc-b5b3-70297ea21911}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07da85af-7885-443c-8f8a-36b90e9e5e03}, !- Handle
  Core_mid ZN Reheat Coil Controller,     !- Name
  {2270d8db-f382-437b-bebe-01125c7ee21d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d11177a7-6efa-4e8e-846e-3c1c7b857b96}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {a3d0c4c9-bf65-4abe-b31b-23f15e674150}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2270d8db-f382-437b-bebe-01125c7ee21d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4764791d-f42c-48e7-8d0a-10d2eb12f775}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29618e33-0631-440d-885c-549470218857}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {4764791d-f42c-48e7-8d0a-10d2eb12f775}, !- Inlet Port
  {5c49faf7-16e4-4f32-a487-a5557b609f74}; !- Outlet Port

OS:Node,
  {a138bc96-57d5-4614-b02a-b7db321235bb}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {9f9460a4-ec96-45ac-a991-b265b37691d8}, !- Inlet Port
  {2fd5df6c-6477-4879-9027-19cec7edb589}; !- Outlet Port

OS:Connection,
  {5c49faf7-16e4-4f32-a487-a5557b609f74}, !- Handle
  {94001426-7d8f-4f08-ab92-f2f681f44678}, !- Name
  {29618e33-0631-440d-885c-549470218857}, !- Source Object
  3,                                      !- Outlet Port
  {5a8f4109-490d-4635-a7ac-8575c3c8affd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f9460a4-ec96-45ac-a991-b265b37691d8}, !- Handle
  {3a2dd3a4-25b1-4cd3-8f64-5dc9292ec5c4}, !- Name
  {28e741cb-28e9-46d6-8323-cb49743ffd2a}, !- Source Object
  3,                                      !- Outlet Port
  {a138bc96-57d5-4614-b02a-b7db321235bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd5df6c-6477-4879-9027-19cec7edb589}, !- Handle
  {64d1a607-9e4d-415f-ab53-3bd4a4fb8533}, !- Name
  {a138bc96-57d5-4614-b02a-b7db321235bb}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {40cc84e4-8219-464a-b87e-7967e86b4608}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {f82dfda5-4a2c-44e2-81fa-266e9ce7b2d3}, !- Inlet Port
  {a3d0c4c9-bf65-4abe-b31b-23f15e674150}; !- Outlet Port

OS:Connection,
  {f82dfda5-4a2c-44e2-81fa-266e9ce7b2d3}, !- Handle
  {4d581683-20d9-4bb6-a51a-756ddd83550b}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  14,                                     !- Outlet Port
  {40cc84e4-8219-464a-b87e-7967e86b4608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d0c4c9-bf65-4abe-b31b-23f15e674150}, !- Handle
  {cf8b1f29-c224-4e5b-a416-be29999a7961}, !- Name
  {40cc84e4-8219-464a-b87e-7967e86b4608}, !- Source Object
  3,                                      !- Outlet Port
  {d11177a7-6efa-4e8e-846e-3c1c7b857b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4764791d-f42c-48e7-8d0a-10d2eb12f775}, !- Handle
  {4410e142-60e1-4584-b5dd-e6e21828e706}, !- Name
  {d11177a7-6efa-4e8e-846e-3c1c7b857b96}, !- Source Object
  12,                                     !- Outlet Port
  {29618e33-0631-440d-885c-549470218857}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a3cc0f9-644d-4d6b-8887-47047fcb75d4}, !- Handle
  Core_top ZN Reheat Coil,                !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f654552-d542-4f8c-b2e3-7ec65e285f60}, !- Water Inlet Node Name
  {a62fca15-c96b-4cbd-a223-3450eec6f0cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e620514-54c8-4353-95f8-da3cdda67db4}, !- Handle
  Core_top ZN Reheat Coil Inlet Water Node, !- Name
  {f2e2a406-617a-4243-a5f4-5ffaa5fc05a7}, !- Inlet Port
  {1f654552-d542-4f8c-b2e3-7ec65e285f60}; !- Outlet Port

OS:Connection,
  {f2e2a406-617a-4243-a5f4-5ffaa5fc05a7}, !- Handle
  {db48038c-946f-47b5-9a79-6d029d0558c4}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  17,                                     !- Outlet Port
  {0e620514-54c8-4353-95f8-da3cdda67db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b74aab-d530-4c1e-993e-ceec80b892ed}, !- Handle
  Core_top ZN Reheat Coil Outlet Water Node, !- Name
  {a62fca15-c96b-4cbd-a223-3450eec6f0cb}, !- Inlet Port
  {3ca89359-a345-4254-a267-0941e5f3aa3d}; !- Outlet Port

OS:Connection,
  {1f654552-d542-4f8c-b2e3-7ec65e285f60}, !- Handle
  {f6d46dee-d47e-4424-a4d1-24a0fe69cb91}, !- Name
  {0e620514-54c8-4353-95f8-da3cdda67db4}, !- Source Object
  3,                                      !- Outlet Port
  {1a3cc0f9-644d-4d6b-8887-47047fcb75d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a62fca15-c96b-4cbd-a223-3450eec6f0cb}, !- Handle
  {deebefc4-35eb-4a1e-a354-8d05b9a9e344}, !- Name
  {1a3cc0f9-644d-4d6b-8887-47047fcb75d4}, !- Source Object
  6,                                      !- Outlet Port
  {53b74aab-d530-4c1e-993e-ceec80b892ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca89359-a345-4254-a267-0941e5f3aa3d}, !- Handle
  {b57614e1-ed39-41b4-b657-6b8f69345876}, !- Name
  {53b74aab-d530-4c1e-993e-ceec80b892ed}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b538dd9c-407c-4d7c-8e3d-0307213b8559}, !- Handle
  Core_top ZN Reheat Coil Controller,     !- Name
  {1a3cc0f9-644d-4d6b-8887-47047fcb75d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fde5a07c-722c-4990-a52d-525b7097aae7}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {125b7e29-7388-4020-9afa-3de4ba14cdbf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a3cc0f9-644d-4d6b-8887-47047fcb75d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {577879c3-5504-47eb-87d9-2f330c4c7085}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {000708d3-e8e1-4cee-a0af-807df028d85f}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {577879c3-5504-47eb-87d9-2f330c4c7085}, !- Inlet Port
  {583a3b62-aaa0-439f-a528-bbcb1f5f6ab8}; !- Outlet Port

OS:Node,
  {d1030ee8-8e92-43d7-985b-a0d7cb810149}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {a3005d55-c0d7-43fe-b0c3-6985dcdac63e}, !- Inlet Port
  {e17bf8e7-97b5-4114-94e2-784e0c400640}; !- Outlet Port

OS:Connection,
  {583a3b62-aaa0-439f-a528-bbcb1f5f6ab8}, !- Handle
  {2725c234-53f0-4d4d-9553-dcb1ab9e9387}, !- Name
  {000708d3-e8e1-4cee-a0af-807df028d85f}, !- Source Object
  3,                                      !- Outlet Port
  {0383ff63-af21-4ff1-a832-3ce05d3d5093}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3005d55-c0d7-43fe-b0c3-6985dcdac63e}, !- Handle
  {1b5ac962-26d5-4841-b524-8a8c6a1c171b}, !- Name
  {5808ec49-8b46-43e4-ba34-da5434374ea5}, !- Source Object
  3,                                      !- Outlet Port
  {d1030ee8-8e92-43d7-985b-a0d7cb810149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17bf8e7-97b5-4114-94e2-784e0c400640}, !- Handle
  {2e75d494-4558-48b9-a60b-492ab0cb0771}, !- Name
  {d1030ee8-8e92-43d7-985b-a0d7cb810149}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16d0ff03-afd0-4e05-b290-60166ca58e06}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {d7969d9a-53c0-4a8d-8a8f-79888109191a}, !- Inlet Port
  {125b7e29-7388-4020-9afa-3de4ba14cdbf}; !- Outlet Port

OS:Connection,
  {d7969d9a-53c0-4a8d-8a8f-79888109191a}, !- Handle
  {92248a2e-5d3f-4cc4-95d0-539b9901937c}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  15,                                     !- Outlet Port
  {16d0ff03-afd0-4e05-b290-60166ca58e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125b7e29-7388-4020-9afa-3de4ba14cdbf}, !- Handle
  {d8daaae0-a9c6-418f-b237-78a880b42a73}, !- Name
  {16d0ff03-afd0-4e05-b290-60166ca58e06}, !- Source Object
  3,                                      !- Outlet Port
  {fde5a07c-722c-4990-a52d-525b7097aae7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {577879c3-5504-47eb-87d9-2f330c4c7085}, !- Handle
  {fa7aa84e-90c8-4872-8a90-88c776f9f83c}, !- Name
  {fde5a07c-722c-4990-a52d-525b7097aae7}, !- Source Object
  12,                                     !- Outlet Port
  {000708d3-e8e1-4cee-a0af-807df028d85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6182d6b-6080-4e7c-8256-dddcb49765f7}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64cf21ae-7748-43ef-a861-d456b2a60be0}, !- Water Inlet Node Name
  {bf3115f1-96a6-4f86-bb16-cfcd3e674bc7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39f688ef-7e0a-43d4-8ced-8785347a8d33}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3b7a12a0-9f58-498a-95d0-fe5fc387036b}, !- Inlet Port
  {64cf21ae-7748-43ef-a861-d456b2a60be0}; !- Outlet Port

OS:Connection,
  {3b7a12a0-9f58-498a-95d0-fe5fc387036b}, !- Handle
  {99548519-d65f-463d-81f9-b4d6b6ef701c}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  18,                                     !- Outlet Port
  {39f688ef-7e0a-43d4-8ced-8785347a8d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1a94e1f-ea0b-4c80-9372-162115a31177}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {bf3115f1-96a6-4f86-bb16-cfcd3e674bc7}, !- Inlet Port
  {668df980-14dd-44d4-9393-e38b606c4bcd}; !- Outlet Port

OS:Connection,
  {64cf21ae-7748-43ef-a861-d456b2a60be0}, !- Handle
  {f55f4f79-ef7c-4dcc-acf9-9422bb6d0e92}, !- Name
  {39f688ef-7e0a-43d4-8ced-8785347a8d33}, !- Source Object
  3,                                      !- Outlet Port
  {c6182d6b-6080-4e7c-8256-dddcb49765f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf3115f1-96a6-4f86-bb16-cfcd3e674bc7}, !- Handle
  {0e14251d-9e42-41a4-9919-c0e8eea0a1c7}, !- Name
  {c6182d6b-6080-4e7c-8256-dddcb49765f7}, !- Source Object
  6,                                      !- Outlet Port
  {f1a94e1f-ea0b-4c80-9372-162115a31177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668df980-14dd-44d4-9393-e38b606c4bcd}, !- Handle
  {5631f07b-fc32-4655-82ad-4afab91140be}, !- Name
  {f1a94e1f-ea0b-4c80-9372-162115a31177}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cbf0cc7-8175-4577-8de9-b82c30057510}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {c6182d6b-6080-4e7c-8256-dddcb49765f7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5abe56d-792e-4121-b156-85076729f5f0}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {8d0cf356-8b65-4c10-85f6-39845ad5759b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6182d6b-6080-4e7c-8256-dddcb49765f7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {372ab482-fca7-46ab-83c5-301844c91196}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {880564fb-65d6-4447-9111-706aeb347f47}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {372ab482-fca7-46ab-83c5-301844c91196}, !- Inlet Port
  {2224dbee-0fc5-4f58-9627-f07acd8bd85f}; !- Outlet Port

OS:Node,
  {838561c4-9963-4471-b6df-8f6a80c917a0}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {b186d00c-6708-4757-a381-471c90762bb5}, !- Inlet Port
  {4c632124-e337-4272-a8ab-dc7a8cdaeb10}; !- Outlet Port

OS:Connection,
  {2224dbee-0fc5-4f58-9627-f07acd8bd85f}, !- Handle
  {7c93d7bf-7991-4c47-bbbb-39d3f59a2fa5}, !- Name
  {880564fb-65d6-4447-9111-706aeb347f47}, !- Source Object
  3,                                      !- Outlet Port
  {58798212-0d15-4e20-b031-c09453204920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b186d00c-6708-4757-a381-471c90762bb5}, !- Handle
  {fc851b0e-92f7-48cd-a526-996a20ca7580}, !- Name
  {071ea048-1dc7-4154-9357-0dd7891e6178}, !- Source Object
  3,                                      !- Outlet Port
  {838561c4-9963-4471-b6df-8f6a80c917a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c632124-e337-4272-a8ab-dc7a8cdaeb10}, !- Handle
  {f9de6b09-7467-44f9-beb4-3a99bcef4531}, !- Name
  {838561c4-9963-4471-b6df-8f6a80c917a0}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {19bbec05-daa8-4725-9985-f5fa6fc9ba53}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {00c4b920-7938-469f-8365-bd910b3984fe}, !- Inlet Port
  {8d0cf356-8b65-4c10-85f6-39845ad5759b}; !- Outlet Port

OS:Connection,
  {00c4b920-7938-469f-8365-bd910b3984fe}, !- Handle
  {eb2d607f-18ba-40ab-a4c8-e4659d7f51e5}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  16,                                     !- Outlet Port
  {19bbec05-daa8-4725-9985-f5fa6fc9ba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0cf356-8b65-4c10-85f6-39845ad5759b}, !- Handle
  {2e9bca0e-4f15-4de1-8812-fb33f7d09513}, !- Name
  {19bbec05-daa8-4725-9985-f5fa6fc9ba53}, !- Source Object
  3,                                      !- Outlet Port
  {e5abe56d-792e-4121-b156-85076729f5f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {372ab482-fca7-46ab-83c5-301844c91196}, !- Handle
  {2a5c8052-adbd-449d-9267-069d3089926e}, !- Name
  {e5abe56d-792e-4121-b156-85076729f5f0}, !- Source Object
  12,                                     !- Outlet Port
  {880564fb-65d6-4447-9111-706aeb347f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa2736ba-6ca6-431e-8910-614592999fb4}, !- Handle
  Core_bottom ZN Reheat Coil,             !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0cb242c-d55d-442e-a700-2e9efdf177b5}, !- Water Inlet Node Name
  {e658c4d5-b6d9-432c-8120-9636a67724e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a125c89c-0ef7-4d4f-8482-12f9f9bf0648}, !- Handle
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Name
  {29342029-9d64-46bc-9a9c-f967cce2bf21}, !- Inlet Port
  {e0cb242c-d55d-442e-a700-2e9efdf177b5}; !- Outlet Port

OS:Connection,
  {29342029-9d64-46bc-9a9c-f967cce2bf21}, !- Handle
  {3b90c033-f902-4988-9021-19d49eff9ae1}, !- Name
  {4d5c221e-2d27-4433-bb0c-07b481009056}, !- Source Object
  19,                                     !- Outlet Port
  {a125c89c-0ef7-4d4f-8482-12f9f9bf0648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {335270e7-2783-4497-95b0-d402e8415446}, !- Handle
  Core_bottom ZN Reheat Coil Outlet Water Node, !- Name
  {e658c4d5-b6d9-432c-8120-9636a67724e3}, !- Inlet Port
  {6e49b37f-07ab-42e8-a569-e8c8ff00c420}; !- Outlet Port

OS:Connection,
  {e0cb242c-d55d-442e-a700-2e9efdf177b5}, !- Handle
  {f6b482f8-4c24-4d30-b3ca-38bdfbc9d0b1}, !- Name
  {a125c89c-0ef7-4d4f-8482-12f9f9bf0648}, !- Source Object
  3,                                      !- Outlet Port
  {aa2736ba-6ca6-431e-8910-614592999fb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e658c4d5-b6d9-432c-8120-9636a67724e3}, !- Handle
  {13c31a7f-ce2b-4b78-8ced-3cca81043996}, !- Name
  {aa2736ba-6ca6-431e-8910-614592999fb4}, !- Source Object
  6,                                      !- Outlet Port
  {335270e7-2783-4497-95b0-d402e8415446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e49b37f-07ab-42e8-a569-e8c8ff00c420}, !- Handle
  {8c361985-2b73-45f7-95b6-0eb70bd188f1}, !- Name
  {335270e7-2783-4497-95b0-d402e8415446}, !- Source Object
  3,                                      !- Outlet Port
  {e99157d8-b553-4bc4-8e16-f1ba37624a6a}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ba88311-66a1-4738-9b0e-478da715e18b}, !- Handle
  Core_bottom ZN Reheat Coil Controller,  !- Name
  {aa2736ba-6ca6-431e-8910-614592999fb4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8e2445f-31c0-4c44-b383-5c280ca3bf75}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {466e2079-d979-4ed3-884a-64ded6384e3b}, !- Availability Schedule Name
  {bb642e7f-a503-44ba-89bb-7b82e0486301}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa2736ba-6ca6-431e-8910-614592999fb4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0fd705f-04fd-4bd7-9792-863c2fc14b61}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef07db00-270b-439c-9c29-55f55b385894}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {e0fd705f-04fd-4bd7-9792-863c2fc14b61}, !- Inlet Port
  {98951e22-c770-4d39-8d0c-3e88b09df6f5}; !- Outlet Port

OS:Node,
  {b18e62fc-ef32-4dc9-a236-5ef119f5444c}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {38d3b2ef-dd85-403f-96b0-ea0053e69356}, !- Inlet Port
  {d6179dfd-f2a3-4fb4-abd4-e3c296782e65}; !- Outlet Port

OS:Connection,
  {98951e22-c770-4d39-8d0c-3e88b09df6f5}, !- Handle
  {81dcaf59-52fb-4507-998c-8215939cf5fa}, !- Name
  {ef07db00-270b-439c-9c29-55f55b385894}, !- Source Object
  3,                                      !- Outlet Port
  {a6744dea-1729-4a40-90a5-e890362ded1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38d3b2ef-dd85-403f-96b0-ea0053e69356}, !- Handle
  {5d3ed69a-d816-4b3d-acaa-bd0ceaf3c18e}, !- Name
  {9c7d86d6-c213-4d18-a6a8-b9bbb106f296}, !- Source Object
  3,                                      !- Outlet Port
  {b18e62fc-ef32-4dc9-a236-5ef119f5444c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6179dfd-f2a3-4fb4-abd4-e3c296782e65}, !- Handle
  {db3a2d9c-4380-45b3-8556-c5c0fb178f17}, !- Name
  {b18e62fc-ef32-4dc9-a236-5ef119f5444c}, !- Source Object
  3,                                      !- Outlet Port
  {903bf74b-ca5d-413c-902b-8090cd7ec633}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {25afb048-6a8d-461d-aae5-783264f41de5}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {d2b173f8-071a-477a-81ff-83b6d219bcb3}, !- Inlet Port
  {bb642e7f-a503-44ba-89bb-7b82e0486301}; !- Outlet Port

OS:Connection,
  {d2b173f8-071a-477a-81ff-83b6d219bcb3}, !- Handle
  {59a54ada-d074-42e2-8e05-fafd75ce0074}, !- Name
  {db9da6ee-8b93-494d-acc9-5044ef4fb8dc}, !- Source Object
  17,                                     !- Outlet Port
  {25afb048-6a8d-461d-aae5-783264f41de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb642e7f-a503-44ba-89bb-7b82e0486301}, !- Handle
  {8f51dd8d-ad25-4718-b5ec-219a39d823d4}, !- Name
  {25afb048-6a8d-461d-aae5-783264f41de5}, !- Source Object
  3,                                      !- Outlet Port
  {e8e2445f-31c0-4c44-b383-5c280ca3bf75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0fd705f-04fd-4bd7-9792-863c2fc14b61}, !- Handle
  {c3b04c02-3df9-4f60-a2b2-fd3b015a73a4}, !- Name
  {e8e2445f-31c0-4c44-b383-5c280ca3bf75}, !- Source Object
  12,                                     !- Outlet Port
  {ef07db00-270b-439c-9c29-55f55b385894}, !- Target Object
  2;                                      !- Inlet Port

